! File generated by DesignBuilder - 5.0.0.102 21/04/2016 - 23:39:33
! Source file: C:\Users\jacobC1\Dropbox\DesignBuilder\phdmodels\office1.dsb

Version, 8.3.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Office,                        !- Location
   1,1,                                           !- Start Month , Day
   12,31,                                         !- End Month , Day
   monday,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\GBR_LONDON_GATWICK_IWEC.epw

Site:Location,Simple-Office,                      !- Location Name
   47.34,                                         !- Latitude
   7.36,                                         !- Longitude
   1,                                             !- Time Zone
   260;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   4.16,                                          !- January FCfactorMethod ground temperature {C}
   5.30,                                          !- Februry FCfactorMethod ground temperature {C}
   7.51,                                          !- March FCfactorMethod ground temperature {C}
   9.61,                                          !- April FCfactorMethod ground temperature {C}
   13.58,                                         !- May FCfactorMethod ground temperature {C}
   15.67,                                         !- June FCfactorMethod ground temperature {C}
   16.24,                                         !- July FCfactorMethod ground temperature {C}
   15.18,                                         !- August FCfactorMethod ground temperature {C}
   12.74,                                         !- September FCfactorMethod ground temperature {C}
   9.69,                                          !- October FCfactorMethod ground temperature {C}
   6.69,                                          !- November FCfactorMethod ground temperature {C}
   4.70;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

ProgramControl,
   1;                                             !- Number of threads allowed

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   Yes,                                           !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   27.2,                                          !- Maximum Dry-Bulb Temperature {C}
   9.4,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100582.4,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay, Winter Design Day in Untitled (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -4.4,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -4.4,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100582.4,                                      !- Barometric Pressure {N/M**2}
   12.3,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.1} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 12;                                     !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact,
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;

Schedule:Compact,
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;

Schedule:Compact,
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;
Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;

Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;

! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass,
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, AirVelocitySchedule,
   Any Number,                                    !- Type
   Through: 12/31,
   For: AllDays,                                  !- All days in year
   Until: 24:00,                                  !- All hours in day
   .137;                                          !- Velocity
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
   VENT,                                          !- AirflowNetwork Simulation Name
   MultizoneWithoutDistribution,                  !- AirflowNetwork Control
   Input,                                         !- Wind Pressure Coefficient Type
   Cp Data,                                       !- AirflowNetwork Wind Pressure Coefficient Array Name
   OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
   LowRise,                                       !- Building Type
   1000,                                          !- Maximum number of iterations
   ZeroNodePressures,                             !- Initialization flag
   .0001,                                         !- Relative airflow convergence tolerance
   .000001,                                       !- Absolute airflow convergence tolerance
   -0.5,                                          !- Convergence acceleration limit
   0,                                             !- Azimuth Angle of Long Axis of Building
   1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Schedule: On 24/7
Schedule:Compact,
On 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Hot Water flow set point temperature: Always 80.0 C
Schedule:Compact,
Hot Water flow set point temperature: Always 80.0 C,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,   80 ;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Heating set point schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  15,
Until: 19:00,  21,
Until: 24:00,  15,
For: Weekends,
Until: 24:00,  15,
For: Holidays,
Until: 24:00,  15,
For: AllOtherDays,
Until: 24:00, 15;


! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Cooling set point schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00, 100,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;

! Schedule: Control type schedule: Always 4
Schedule:Compact,
Control type schedule: Always 4,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,    4 ;


! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact,
Relative humidity setpoint schedule: Always 50.00,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,   50 ;


! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact,
Heating Fanger comfort setpoint: Always -0.5,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  -0.5;


! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact,
Cooling Fanger comfort setpoint: Always  0.1,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,   0.1;


! Schedule: Fan operation mode - Cycling
Schedule:Compact,
Fan operation mode - Cycling,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
Zone CO2 setpoint: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
Min CO2 concentration: Always 600ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  600  ;


! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
Generic contaminant setpoint: Always 0.5ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0.5  ;


! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact,
Air distribution effectiveness (always 1),
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 1;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
Office_OpenOff_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Light
Schedule:Compact,
Office_OpenOff_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Loop high setpoint temperature: Always 32.00
Schedule:Compact,
Loop high setpoint temperature: Always 32.00,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 32;


! Schedule: Loop low setpoint temperature: Always 15.00
Schedule:Compact,
Loop low setpoint temperature: Always 15.00,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 15;


Schedule:Compact, 20001,
Any Number,
Through: 12/31,
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  24,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  24;

WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}


WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Shade,20005,                       !- High reflectance - low transmittance shade
   .1,                                            !- Solar transmittance
   .8,                                            !- Solar reflectance
   .7,                                            !- Visible transmittance
   .2,                                            !- Visible reflectance
   .9,                                            !- IR Thermal emissivity
   0,                                             !- IR Thermal transmittance
   .005,                                          !- Thickness {m}
   .1,                                            !- Conductivity {W/m-K}
   .05,                                           !- Shade-to-glass distance
   .5,                                            !- Shade top opening multiplier
   .5,                                            !- Shade bottom opening multiplier
   .5,                                            !- Shade left-side opening multiplier
   .5,                                            !- Shade right-side opening multiplier
   0;                                             !- Air-flow permeability
! Urea Formaldehyde Foam- thickness 0.1327
Material, Urea Formaldehyde Foam_0.1327,
   Rough,                                         !- Roughness
    .1327,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, Cast Concrete_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, Floor/Roof Screed_0.07,
   Rough,                                         !- Roughness
    .07,                                          !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material, Timber Flooring_0.03,
   Rough,                                         !- Roughness
    .03,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Asphalt- thickness 0.01
Material, Asphalt_0.01,
   Rough,                                         !- Roughness
    .01,                                          !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material, MW Glass Wool (rolls)_0.1445,
   Rough,                                         !- Roughness
    .1445,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- thickness 0.013
Material, Plasterboard_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork, Outer Leaf- thickness 0.1
Material, Brickwork Outer Leaf_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_0.0795,
   Rough,                                         !- Roughness
    .0795,                                        !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, Concrete Block (Medium)_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Project ground floor
Construction, Project ground floor,
   Urea Formaldehyde Foam_0.1327,                 !- .1327m
   Cast Concrete_0.1,                             !- .1m
   Floor/Roof Screed_0.07,                        !- .07m
   Timber Flooring_0.03;                          !- .03m

! <Previous reversed>
Construction, Project ground floor_Rev,
   Timber Flooring_0.03,                          !- .03m
   Floor/Roof Screed_0.07,                        !- .07m
   Cast Concrete_0.1,                             !- .1m
   Urea Formaldehyde Foam_0.1327;                 !- .1327m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_3,                        !- Material name
   Rough,                                         !- Roughness
    .18,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project flat roof
Construction, Project flat roof,
   Asphalt_0.01,                                  !- .01m
   MW Glass Wool (rolls)_0.1445,                  !- .1445m
   3_RVAL_3,                                      !- R-value
   Plasterboard_0.013;                            !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_2,                        !- Material name
   Rough,                                         !- Roughness
    .18,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project flat roof_Rev,
   Plasterboard_0.013,                            !- .013m
   4_RVAL_2,                                      !- R-value
   MW Glass Wool (rolls)_0.1445,                  !- .1445m
   Asphalt_0.01;                                  !- .01m

! Project wall
Construction, Project wall,
   Brickwork Outer Leaf_0.1,                      !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_0.0795,!- .0795m
   Concrete Block (Medium)_0.1,                   !- .1m
   Gypsum Plastering_0.013;                       !- .013m

! <Previous reversed>
Construction, Project wall_Rev,
   Gypsum Plastering_0.013,                       !- .013m
   Concrete Block (Medium)_0.1,                   !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_0.0795,!- .0795m
   Brickwork Outer Leaf_0.1;                      !- .1m


Construction,1001,                                !- Project external glazing - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

Construction,2001,                                !- Project external glazing - Material layer names follow:
   20005,                                         !- High reflectance - low transmittance shade
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

WindowProperty:ShadingControl,1001,               !- Name of shading control
   ExteriorShade,                                 !- Shading type
   2001,                                          !- Name of glazed construction with shading
   AlwaysOn,                            !- Shading control type
   Off,                                          !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0;                                             !- Setpoint 2

HeatBalanceAlgorithm,
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000;                                          !- Max Surface Temperature Limit
ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
    0,                                            !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Block 1 - Zone 1
Zone, Block1:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    31.9657,                                      !- Zone volume
    11.4163,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:Zone1,                   !- Name
      Block1:Zone1,                               !- Zone Name
      Block1:Zone1NumberOfOccupants,                                       !- Number of People SCHEDULE Name
      People,                                     !- Number of People
      2,                                 !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AUTOCALCULATE,                              !- User Specified Sensible Fraction
      Block1:Zone1AverageGains,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 102,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule,                        !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 102,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 102,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:Zone1 General lighting,         !- Name
      Block1:Zone1,                               !- Zone Name
      Block1:Zone1LightState,                       !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      228.326,                                    !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block1:Zone1 Equipment 1,   !- Name
      Block1:Zone1,                               !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      134.3699,                                   !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block1:Zone1#05;         !- End-use category

   Daylighting:Controls, Block1:Zone1,            !- Zone Name
      1,                                          !- Total Daylighting Reference Points
      -.928,                                      !- X-coordinate of first reference point {m}
      -2.458,                                     !- Y-coordinate of first reference point {m}
      .8,                                         !- Z-coordinate of first reference point {m}
      ,                                           !- X-coordinate of second reference point {m}
      ,                                           !- Y-coordinate of second reference point {m}
      ,                                           !- Z-coordinate of second reference point {m}
      1,                                          !- Fraction of zone controlled by first reference point
      0,                                          !- Fraction of zone controlled by 2nd reference point
      400,                                        !- Illuminance setpoint at first reference point {lux}
      300,                                        !- Illuminance setpoint at second reference point {lux}
      1,                                          !- Lighting control type
      0,                                          !- view azimuth angle
      22,                                         !- Maximum allowable discomfort glare index
      0.1,                                        !- Minimum input power fraction for continuous dimming control
      0.1,                                        !- Minimum light output fraction for continuous dimming control
      0,                                          !- Number of steps (excluding off) for stepped control
      1;                                          !- Probability lighting will be reset when needed in manual stepped control

   AirflowNetwork:MultiZone:Zone,
      Block1:Zone1,                               !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Office_OpenOff_Occ;                         !- Venting Availability Schedule Name


   ! Block 1, Zone 1, Ground floor - 15.750 m2 (Ground), Surface Area: 15.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_GroundFloor_0_0_0,             !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .3217308966,-5.2076251359, 0,              !- Vertex 1
      -3.1782691034,-5.2076251359, 0,             !- Vertex 2
      -3.1782691034,-.7076251359, 0,              !- Vertex 3
       .3217308966,-.7076251359, 0;               !- Vertex 4

   ! Block 1, Zone 1, Roof - 15.750 m2, Surface Area: 15.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.1782691034,-5.2076251359, 2.8,           !- Vertex 1
       .3217308966,-5.2076251359, 2.8,            !- Vertex 2
       .3217308966,-.7076251359, 2.8,             !- Vertex 3
      -3.1782691034,-.7076251359, 2.8;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Zone1_Roof_1_0_0,                 !- Crack Name
         .001575,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Zone1_Roof_1_0_0,                 !- Name of Associated Heat Transfer Surface
         Block1:Zone1_Roof_1_0_0,                 !- Leakage Component Name
         Block1:Zone1_Roof_1_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Zone1_Roof_1_0_0,                 !- Name
         3.73,                                    !- External Node Height
         Block1:Zone1_Roof_1_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Zone1_Roof_1_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Block 1, Zone 1, Wall - 12.600 m2 - 90.0�, Surface Area: 12.600m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .3217308966,-5.2076251359, 0,              !- Vertex 1
       .3217308966,-.7076251359, 0,               !- Vertex 2
       .3217308966,-.7076251359, 2.8,             !- Vertex 3
       .3217308966,-5.2076251359, 2.8;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Zone1_Wall_2_0_0,                 !- Crack Name
         .00126,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Zone1_Wall_2_0_0,                 !- Name of Associated Heat Transfer Surface
         Block1:Zone1_Wall_2_0_0,                 !- Leakage Component Name
         Block1:Zone1_Wall_2_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Zone1_Wall_2_0_0,                 !- Name
         1.87,                                    !- External Node Height
         Block1:Zone1_Wall_2_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Zone1_Wall_2_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 1, Zone 1, Wall - 9.800 m2 - 0.0�, Surface Area: 9.800m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .3217308966,-.7076251359, 0,               !- Vertex 1
      -3.1782691034,-.7076251359, 0,              !- Vertex 2
      -3.1782691034,-.7076251359, 2.8,            !- Vertex 3
       .3217308966,-.7076251359, 2.8;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Zone1_Wall_3_0_0,                 !- Crack Name
         .00098,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Zone1_Wall_3_0_0,                 !- Name of Associated Heat Transfer Surface
         Block1:Zone1_Wall_3_0_0,                 !- Leakage Component Name
         Block1:Zone1_Wall_3_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Zone1_Wall_3_0_0,                 !- Name
         1.87,                                    !- External Node Height
         Block1:Zone1_Wall_3_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Zone1_Wall_3_0_0,                 !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Block 1, Zone 1, Wall - 12.600 m2 - 270.0�, Surface Area: 12.600m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.1782691034,-.7076251359, 0,              !- Vertex 1
      -3.1782691034,-5.2076251359, 0,             !- Vertex 2
      -3.1782691034,-5.2076251359, 2.8,           !- Vertex 3
      -3.1782691034,-.7076251359, 2.8;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Zone1_Wall_4_0_0,                 !- Crack Name
         .00126,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Zone1_Wall_4_0_0,                 !- Name of Associated Heat Transfer Surface
         Block1:Zone1_Wall_4_0_0,                 !- Leakage Component Name
         Block1:Zone1_Wall_4_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Zone1_Wall_4_0_0,                 !- Name
         1.87,                                    !- External Node Height
         Block1:Zone1_Wall_4_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Zone1_Wall_4_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Block 1, Zone 1, Wall - 9.800 m2 - 180.0�, Surface Area: 9.800m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.1782691034,-5.2076251359, 0,             !- Vertex 1
       .3217308966,-5.2076251359, 0,              !- Vertex 2
       .3217308966,-5.2076251359, 2.8,            !- Vertex 3
      -3.1782691034,-5.2076251359, 2.8;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Zone1_Wall_5_0_0,                 !- Crack Name
         .0006852,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Zone1_Wall_5_0_0,                 !- Name of Associated Heat Transfer Surface
         Block1:Zone1_Wall_5_0_0,                 !- Leakage Component Name
         Block1:Zone1_Wall_5_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Zone1_Wall_5_0_0,                 !- Name
         1.87,                                    !- External Node Height
         Block1:Zone1_Wall_5_0_0;                 !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Zone1_Wall_5_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2.948m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.8310691,-5.2076251359, .84,           !- Vertex 1
         -.02546911,-5.2076251359, .84,           !- Vertex 2
         -.02546911,-5.2076251359, 1.89064403,    !- Vertex 3
         -2.8310691,-5.2076251359, 1.89064403;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .25,                                     !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
         Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Leakage Component Name
         Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         constant,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Block1:Zone1WindowState0;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name
         1.82,                                    !- External Node Height
         Block1:Zone1_Wall_5_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)


WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.040,                                         !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !- Name of Reference Crack Conditions
   20,                                            !- Standard temperature for crack data {C}
   101320,                                        !- Standard barometric pressure for crack data {Pa}
   0.005;                                         !- Standard humidity ratio for crack data {kg/kg}

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   12;                                            !- Time steps in averaging window

! Curve: DefaultFanEffRatioCurve
Curve:Cubic,
   DefaultFanEffRatioCurve,                       !- name
   0.33856828,                                    !- Coefficient 1
   1.72644131,                                    !- Coefficient 2
   -1.49280132,                                   !- Coefficient 3
   0.42776208,                                    !- Coefficient 4
   0.5,                                           !- Minimum X
   1.5,                                           !- Maximum X
   0.3,                                           !- Minimum Curve Output
   1.0,                                           !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: DefaultFanPowerRatioCurve
Curve:Exponent,
   DefaultFanPowerRatioCurve,                     !- name
   0,                                             !- Coefficient 1
   1,                                             !- Coefficient 2
   3,                                             !- Coefficient 3
   0,                                             !- Minimum X
   1.5,                                           !- Maximum X
   0.01,                                          !- Minimum Curve Output
   1.5,                                           !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: PartLoadCurveForGasHeatingCoil
Curve:Cubic,
   PartLoadCurveForGasHeatingCoil,                !- name
   0.8,                                           !- Coefficient 1
   0.2,                                           !- Coefficient 2
   0.0,                                           !- Coefficient 3
   0.0,                                           !- Coefficient 4
   0,                                             !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: CondensingBoilerEff
Curve:Biquadratic,
   CondensingBoilerEff,                           !- name
   1.124970374,                                   !- Coefficient 1
   0.014963852,                                   !- Coefficient 2
   -0.02599835,                                   !- Coefficient 3
   0.0,                                           !- Coefficient 4
   -1.40464E-6,                                   !- Coefficient 5
   -0.00153624,                                   !- Coefficient 6
   0.1,                                           !- Minimum X
   1.0,                                           !- Maximum X
   30.0,                                          !- Minimum Y
   85.0,                                          !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input UnitsX
   ,                                              !- Input UnitsY
   ;                                              !- Output Units

! Curve: DXClgCoilTotalClgCapFuncTemperature
Curve:Biquadratic,
   DXClgCoilTotalClgCapFuncTemperature,           !- name
   0.942587793,                                   !- Coefficient 1
   0.009543347,                                   !- Coefficient 2
   0.000683770,                                   !- Coefficient 3
   -0.011042676,                                  !- Coefficient 4
   0.000005249,                                   !- Coefficient 5
   -0.000009720,                                  !- Coefficient 6
   12.77778,                                      !- Minimum X
   23.88889,                                      !- Maximum X
   18.0,                                          !- Minimum Y
   46.11111,                                      !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: DXClgCoilEnergyInputRatioFuncTemperature
Curve:Biquadratic,
   DXClgCoilEnergyInputRatioFuncTemperature,      !- name
   0.342414409,                                   !- Coefficient 1
   0.034885008,                                   !- Coefficient 2
   -0.000623700,                                  !- Coefficient 3
   0.004977216,                                   !- Coefficient 4
   0.000437951,                                   !- Coefficient 5
   -0.000728028,                                  !- Coefficient 6
   12.77778,                                      !- Minimum X
   23.88889,                                      !- Maximum X
   18.0,                                          !- Minimum Y
   46.11111,                                      !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   Temperature,                                   !- Input UnitsX
   Temperature,                                   !- Input UnitsY
   Dimensionless;                                 !- Output Units

! Curve: DXClgCoilTotalClgCapFuncFlowFraction
Curve:Quadratic,
   DXClgCoilTotalClgCapFuncFlowFraction,          !- name
   0.8,                                           !- Coefficient 1
   0.2,                                           !- Coefficient 2
   0.0,                                           !- Coefficient 3
   0.5,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: DXClgCoilEnergyInputRatioFuncFlowFraction
Curve:Quadratic,
   DXClgCoilEnergyInputRatioFuncFlowFraction,     !- name
   1.1552,                                        !- Coefficient 1
   -0.1808,                                       !- Coefficient 2
   0.0256,                                        !- Coefficient 3
   0.5,                                           !- Minimum X
   1.5,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

! Curve: DXCoilPartLoadFractionCorrelation
Curve:Quadratic,
   DXCoilPartLoadFractionCorrelation,             !- name
   0.85,                                          !- Coefficient 1
   0.15,                                          !- Coefficient 2
   0.0,                                           !- Coefficient 3
   0.0,                                           !- Minimum X
   1.0,                                           !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units

CurrencyType,
   GBP;                                           !- Monetary Unit


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary;


OutputControl:Table:Style, CommaAndHTML, JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Timestep;                                      !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,timestep;
Output:Meter,Gas:Facility,timestep;
Output:Meter,InteriorEquipment:Electricity,timestep;
Output:Meter,InteriorLights:Electricity,timestep;
Output:Meter,Electricity:Facility,hourly;
Output:Meter,Gas:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,Gas:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,Gas:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,Gas:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:VariableDictionary, IDF;
OutputControl:ReportingTolerances,.5,.5;
Output:Diagnostics, DisplayAdvancedReportVariables;
! Start detailed HVAC data definition



Sizing:Plant,
   HW Loop,                                                                                            ! - Name of loop
   Heating,                                                                                            ! - Type of loop
   80.00,                                                                                              ! - Design loop exit temperature (C)
   10.00;                                                                                              ! - Loop design temperature difference (C)

PlantLoop,
   HW Loop,                                                                                            ! - Name of loop
   Water,                                                                                              ! - Fluid type
   ,                                                                                                   ! - User-defined fluid type
   HW Loop Operation,                                                                                  ! - Plant equipment operation scheme
   HW Loop Supply Side Outlet,                                                                         ! - Loop temperature setpoint node
   100.00,                                                                                             ! - Maximum loop temperature (C)
   0.00,                                                                                               ! - Minimum loop temperature (C)
   autosize,                                                                                           ! - Maximum loop flow rate (m3/s)
   0.000000,                                                                                           ! - Minimum loop flow rate (m3/s)
   autocalculate,                                                                                      ! - Volume of the plant loop (m3)
   HW Loop Supply Side Inlet,                                                                          ! - Plant side inlet node
   HW Loop Supply Side Outlet,                                                                         ! - Plant side outlet node
   HW Loop Supply Side Branches,                                                                       ! - Plant side branch list name
   HW Loop Supply Side Connectors,                                                                     ! - Plant side connector list name
   HW Loop Demand Side Inlet,                                                                          ! - Demand side inlet node
   HW Loop Demand Side Outlet,                                                                         ! - Demand side outlet node
   HW Loop Demand Side Branches,                                                                       ! - Demand side branch list name
   HW Loop Demand Side Connectors,                                                                     ! - Demand side connector list name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   HW Loop AvailabilityManager List,                                                                   ! - Availability manager list name
   SingleSetpoint,                                                                                     ! - Plant loop demand calculation scheme
   None,                                                                                               ! - Common pipe simulation
   None;                                                                                               ! - Pressure simulation type

PlantEquipmentOperationSchemes,
   HW Loop Operation,                                                                                  ! - Name of plant/condenser equipment operation scheme
   PlantEquipmentOperation:HeatingLoad,                                                                ! - Control scheme object type 1
   HW Loop Scheme 1,                                                                                   ! - Name of control scheme 1
   On 24/7;                                                                                            ! - Control scheme schedule 1

PlantEquipmentOperation:HeatingLoad,
   HW Loop Scheme 1,                                                                                   ! - Name of control scheme
   0.00,                                                                                               ! - Range lower limit 1
   1000000000000000.00,                                                                                ! - Range upper limit 1
   HW Loop Scheme 1 Range 1 Equipment List;                                                            ! - Range equipment list name 1

PlantEquipmentList,
   HW Loop Scheme 1 Range 1 Equipment List,                                                            ! - Range equipment list name 0
   Boiler:HotWater,                                                                                    ! - Equipment 1 object type
   Boiler;                                                                                             ! - Equipment 1 name

BranchList,
   HW Loop Demand Side Branches,                                                                       ! - Name of branch list
   HW Loop Demand Side Inlet Branch,                                                                   ! - Name of branch 1
   HW Loop Demand Side Bypass Branch,                                                                  ! - Name of branch 2
   Block1:Zone1 Water Radiator HW Loop Demand Side Branch,                                             ! - Name of branch 3
   HW Loop Demand Side Outlet Branch;                                                                  ! - Name of branch 4

Branch,
   HW Loop Demand Side Inlet Branch,                                                                   ! - Branch name
   autosize,                                                                                           ! - Maximum flow rate (m3/s)
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Demand Side Inlet Branch Pipe,                                                              ! - Component 1 name
   HW Loop Demand Side Inlet,                                                                          ! - Component 1 inlet node name
   HW Loop Demand Side Inlet Branch Pipe Outlet,                                                       ! - Component 1 outlet node name
   Passive;                                                                                            ! - Component 1 branch control type

Pipe:Adiabatic,
   HW Loop Demand Side Inlet Branch Pipe,                                                              ! - Name of pipe
   HW Loop Demand Side Inlet,                                                                          ! - Inlet node name
   HW Loop Demand Side Inlet Branch Pipe Outlet;                                                       ! - Outlet node name

Branch,
   HW Loop Demand Side Bypass Branch,                                                                  ! - Branch name
   autosize,                                                                                           ! - Maximum flow rate (m3/s)
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Demand Side Bypass Pipe,                                                                    ! - Component 1 name
   HW Loop Demand Side Bypass Pipe Inlet Node,                                                         ! - Component 1 inlet node name
   HW Loop Demand Side Bypass Pipe Outlet Node,                                                        ! - Component 1 outlet node name
   Bypass;                                                                                             ! - Component 1 branch control type

Pipe:Adiabatic,
   HW Loop Demand Side Bypass Pipe,                                                                    ! - Name of pipe
   HW Loop Demand Side Bypass Pipe Inlet Node,                                                         ! - Inlet node name
   HW Loop Demand Side Bypass Pipe Outlet Node;                                                        ! - Outlet node name

Branch,
   Block1:Zone1 Water Radiator HW Loop Demand Side Branch,                                             ! - Branch name
   autosize,                                                                                           ! - Maximum flow rate (m3/s)
   ,                                                                                                   ! - Pressure drop curve name
   ZoneHVAC:Baseboard:RadiantConvective:Water,                                                         ! - Component 1 object type
   Block1:Zone1 Water Radiator,                                                                        ! - Component 1 name
   Block1:Zone1 Water Radiator Hot Water Inlet Node,                                                   ! - Component 1 inlet node name
   Block1:Zone1 Water Radiator Hot Water Outlet Node,                                                  ! - Component 1 outlet node name
   Active;                                                                                             ! - Component 1 branch control type

ZoneHVAC:Baseboard:RadiantConvective:Water,
   Block1:Zone1 Water Radiator,                                                                        ! - Component name
   On,                                                                                 ! - Availability schedule
   Block1:Zone1 Water Radiator Hot Water Inlet Node,                                                   ! - Water inlet node name
   Block1:Zone1 Water Radiator Hot Water Outlet Node,                                                  ! - Water outlet node name
   75.000,                                                                                             ! - Rated average water temperature (C)
   0.063000,                                                                                           ! - Rated water mass flow rate (kg/s)
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating design capacity
   autosize,                                                                                           ! - Maximum water flow rate (m3/s)
   0.0100,                                                                                             ! - Convergence tolerance
   0.300,                                                                                              ! - Fraction radiant
   0.100,                                                                                              ! - Fraction of radiant energy incident on people
   Block1:Zone1_Wall_5_0_0,                                                                            ! - Name of surface 1
   0.0841,                                                                                             ! - Fraction of radiant energy distributed to surface 1
   Block1:Zone1_Wall_3_0_0,                                                                            ! - Name of surface 2
   0.1202,                                                                                             ! - Fraction of radiant energy distributed to surface 2
   Block1:Zone1_Wall_2_0_0,                                                                            ! - Name of surface 3
   0.1546,                                                                                             ! - Fraction of radiant energy distributed to surface 3
   Block1:Zone1_Wall_4_0_0,                                                                            ! - Name of surface 4
   0.1546,                                                                                             ! - Fraction of radiant energy distributed to surface 4
   Block1:Zone1_Roof_1_0_0,                                                                            ! - Name of surface 5
   0.1932,                                                                                             ! - Fraction of radiant energy distributed to surface 5
   Block1:Zone1_GroundFloor_0_0_0,                                                                     ! - Name of surface 6
   0.1932;                                                                                             ! - Fraction of radiant energy distributed to surface 6

Branch,
   HW Loop Demand Side Outlet Branch,                                                                  ! - Branch name
   autosize,                                                                                           ! - Maximum flow rate (m3/s)
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Demand Side Outlet Branch Pipe,                                                             ! - Component 1 name
   HW Loop Demand Side Outlet Branch Pipe Inlet,                                                       ! - Component 1 inlet node name
   HW Loop Demand Side Outlet,                                                                         ! - Component 1 outlet node name
   Passive;                                                                                            ! - Component 1 branch control type

Pipe:Adiabatic,
   HW Loop Demand Side Outlet Branch Pipe,                                                             ! - Name of pipe
   HW Loop Demand Side Outlet Branch Pipe Inlet,                                                       ! - Inlet node name
   HW Loop Demand Side Outlet;                                                                         ! - Outlet node name

ConnectorList,
   HW Loop Demand Side Connectors,                                                                     ! - Connector list name
   Connector:Splitter,                                                                                 ! - Connector 1 object type
   HW Loop Demand Splitter,                                                                            ! - Connector 1 object name
   Connector:Mixer,                                                                                    ! - Connector 2 object type
   HW Loop Demand Mixer;                                                                               ! - Connector 2 object name

Connector:Splitter,
   HW Loop Demand Splitter,                                                                            ! - Splitter name
   HW Loop Demand Side Inlet Branch,                                                                   ! - Inlet branch name
   HW Loop Demand Side Bypass Branch,                                                                  ! - Branch 1
   Block1:Zone1 Water Radiator HW Loop Demand Side Branch;                                             ! - Branch 2

Connector:Mixer,
   HW Loop Demand Mixer,                                                                               ! - Mixer name
   HW Loop Demand Side Outlet Branch,                                                                  ! - Outlet branch name
   Block1:Zone1 Water Radiator HW Loop Demand Side Branch,                                             ! - Branch 1
   HW Loop Demand Side Bypass Branch;                                                                  ! - Branch 2

BranchList,
   HW Loop Supply Side Branches,                                                                       ! - Name of branch list
   HW Loop Supply Side Inlet Branch,                                                                   ! - Name of branch 1
   HW Loop Supply Side Bypass Branch,                                                                  ! - Name of branch 2
   Boiler HW Loop Supply Side Branch,                                                                  ! - Name of branch 3
   HW Loop Supply Side Outlet Branch;                                                                  ! - Name of branch 4

Branch,
   HW Loop Supply Side Inlet Branch,                                                                   ! - Branch name
   autosize,                                                                                           ! - Maximum flow rate (m3/s)
   ,                                                                                                   ! - Pressure drop curve name
   Pump:VariableSpeed,                                                                                 ! - Component 1 object type
   HW Loop Supply Pump,                                                                                ! - Component 1 name
   HW Loop Supply Side Inlet,                                                                          ! - Component 1 inlet node name
   HW Loop Supply Pump Water Outlet Node,                                                              ! - Component 1 outlet node name
   Active;                                                                                             ! - Component 1 branch control type

Pump:VariableSpeed,
   HW Loop Supply Pump,                                                                                ! - Component name
   HW Loop Supply Side Inlet,                                                                          ! - Water inlet node name
   HW Loop Supply Pump Water Outlet Node,                                                              ! - Water outlet node name
   autosize,                                                                                           ! - Rated flow rate (m3/s)
   20000.00,                                                                                           ! - Rated pump head (Pa)
   autosize,                                                                                           ! - Rated power consumption (W)
   0.90,                                                                                               ! - Motor efficiency
   0.00,                                                                                               ! - Fraction Of Motor Inefficiencies To Fluid Stream
   1.0000,                                                                                             ! - Coefficient 1 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 2 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 3 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 4 of the part load performance curve
   0.000000,                                                                                           ! - Minimum flow rate (m3/s)
   Intermittent;                                                                                       ! - Pump control type

Branch,
   HW Loop Supply Side Bypass Branch,                                                                  ! - Branch name
   autosize,                                                                                           ! - Maximum flow rate (m3/s)
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Supply Side Bypass Pipe,                                                                    ! - Component 1 name
   HW Loop Supply Side Bypass Pipe Inlet Node,                                                         ! - Component 1 inlet node name
   HW Loop Supply Side Bypass Pipe Outlet Node,                                                        ! - Component 1 outlet node name
   Bypass;                                                                                             ! - Component 1 branch control type

Pipe:Adiabatic,
   HW Loop Supply Side Bypass Pipe,                                                                    ! - Name of pipe
   HW Loop Supply Side Bypass Pipe Inlet Node,                                                         ! - Inlet node name
   HW Loop Supply Side Bypass Pipe Outlet Node;                                                        ! - Outlet node name

Branch,
   Boiler HW Loop Supply Side Branch,                                                                  ! - Branch name
   autosize,                                                                                           ! - Maximum flow rate (m3/s)
   ,                                                                                                   ! - Pressure drop curve name
   Boiler:HotWater,                                                                                    ! - Component 1 object type
   Boiler,                                                                                             ! - Component 1 name
   Boiler Water Inlet Node,                                                                            ! - Component 1 inlet node name
   Boiler Water Outlet Node,                                                                           ! - Component 1 outlet node name
   Active;                                                                                             ! - Component 1 branch control type

Boiler:HotWater,
   Boiler,                                                                                             ! - Component name
   NaturalGas,                                                                                         ! - Fuel type
   autosize,                                                                                           ! - Nominal capacity (W)
   0.89,                                                                                               ! - Nominal thermal efficiency
   LeavingBoiler,                                                                                      ! - Efficiency curve temperature evaluation variable
   CondensingBoilerEff,                                                                                ! - Normalised boiler efficiency curve name
   80.00,                                                                                              ! - Design water outlet temperature (C)
   autosize,                                                                                           ! - Maximum design boiler water flow rate (m3/s)
   0.00,                                                                                               ! - Minimum part load ratio
   1.00,                                                                                               ! - Maximum part load ratio
   1.00,                                                                                               ! - Optimum part load ratio
   Boiler Water Inlet Node,                                                                            ! - Boiler water inlet node
   Boiler Water Outlet Node,                                                                           ! - Boiler water outlet node
   100.0,                                                                                              ! - Water outlet upper temperature limit (C)
   NotModulated,                                                                                       ! - Boiler evaporator flow mode
   25.00,                                                                                              ! - Parasitic electric load (W)
   1.00;                                                                                               ! - Sizing factor

Branch,
   HW Loop Supply Side Outlet Branch,                                                                  ! - Branch name
   autosize,                                                                                           ! - Maximum flow rate (m3/s)
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Supply Side Outlet Branch Pipe,                                                             ! - Component 1 name
   HW Loop Supply Side Outlet Branch Pipe Inlet,                                                       ! - Component 1 inlet node name
   HW Loop Supply Side Outlet,                                                                         ! - Component 1 outlet node name
   Passive;                                                                                            ! - Component 1 branch control type

Pipe:Adiabatic,
   HW Loop Supply Side Outlet Branch Pipe,                                                             ! - Name of pipe
   HW Loop Supply Side Outlet Branch Pipe Inlet,                                                       ! - Inlet node name
   HW Loop Supply Side Outlet;                                                                         ! - Outlet node name

ConnectorList,
   HW Loop Supply Side Connectors,                                                                     ! - Connector list name
   Connector:Splitter,                                                                                 ! - Connector 1 object type
   HW Loop Supply Splitter,                                                                            ! - Connector 1 object name
   Connector:Mixer,                                                                                    ! - Connector 2 object type
   HW Loop Supply Mixer;                                                                               ! - Connector 2 object name

Connector:Splitter,
   HW Loop Supply Splitter,                                                                            ! - Splitter name
   HW Loop Supply Side Inlet Branch,                                                                   ! - Inlet branch name
   HW Loop Supply Side Bypass Branch,                                                                  ! - Branch 1
   Boiler HW Loop Supply Side Branch;                                                                  ! - Branch 2

Connector:Mixer,
   HW Loop Supply Mixer,                                                                               ! - Mixer name
   HW Loop Supply Side Outlet Branch,                                                                  ! - Outlet branch name
   Boiler HW Loop Supply Side Branch,                                                                  ! - Branch 1
   HW Loop Supply Side Bypass Branch;                                                                  ! - Branch 2

ZoneControl:Thermostat,
   Block1:Zone1 Thermostat,                                                                            ! - Name
   Block1:Zone1,                                                                                       ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Block1:Zone1 Dual SP;                                                                               ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Block1:Zone1 Dual SP,                                                                               ! - Name
   Block1:Zone1Heating,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Block1:Zone1,                                                                                       ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Block1:Zone1 Design Specification Outdoor Air Object,                                               ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Block1:Zone1 Design Specification Zone Air Distribution Object;                                     ! - Design specification zone air distribution object name

DesignSpecification:OutdoorAir,
   Block1:Zone1 Design Specification Outdoor Air Object,                                               ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Block1:Zone1 Design Specification Zone Air Distribution Object,                                     ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

NodeList,
   Block1:Zone1 Air Inlet Node List,                                                                   ! - Name of zone air inlet node list
   Block1:Zone1 PTAC Supply Inlet;                                                                     ! - Name of zone air inlet node

NodeList,
   Block1:Zone1 Air Exhaust Node List,                                                                 ! - Name of zone air exhaust node list
   Block1:Zone1 PTAC Return;                                                                           ! - Name of zone air exhaust node

ZoneHVAC:EquipmentConnections,
   Block1:Zone1,                                                                                       ! - Zone Name
   Block1:Zone1 Equipment,                                                                             ! - Zone Conditioning Equipment List Name
   Block1:Zone1 Air Inlet Node List,                                                                   ! - Zone Air Inlet Node or Nodelist Name
   Block1:Zone1 Air Exhaust Node List,                                                                 ! - Zone Air Exhaust Node or Nodelist Name
   Block1:Zone1 Zone Air Node,                                                                         ! - Zone Air Node Name
   Block1:Zone1 Return Outlet;                                                                         ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Block1:Zone1 Equipment,                                                                             ! - Name
   ZoneHVAC:Baseboard:RadiantConvective:Water,                                                         ! - Zone equipment 1 object type
   Block1:Zone1 Water Radiator,                                                                        ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   ZoneHVAC:PackagedTerminalAirConditioner,                                                            ! - Zone equipment 2 object type
   Block1:Zone1 PTAC,                                                                                  ! - Zone equipment 2 name
   2,                                                                                                  ! - Zone equipment 2 cooling sequence
   2;                                                                                                  ! - Zone equipment 2 heating sequence

ZoneHVAC:PackagedTerminalAirConditioner,
   Block1:Zone1 PTAC,                                                                                  ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   Block1:Zone1 PTAC Return,                                                                           ! - Air inlet node to heat pump; also a zone exhaust node
   Block1:Zone1 PTAC Supply Inlet,                                                                     ! - Air outlet node to heat pump; also a zone inlet node
   OutdoorAir:Mixer,                                                                                   ! - Outdoor air mixer object type
   Block1:Zone1 PTAC Outdoor Air Mixer,                                                                ! - Outdoor air mixer name
   autosize,                                                                                           ! - Supply air flow rate during cooling operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate during heating operation (m3/s)
   autosize,                                                                                           ! - Supply air flow rate when no heating or cooling is needed (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during cooling operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate during heating operation (m3/s)
   0.0,                                                                                                ! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
   Fan:OnOff,                                                                                          ! - Type of supply fan
   Block1:Zone1 PTAC Supply Fan,                                                                       ! - Name of supply fan
   Coil:Heating:Electric,                                                                              ! - Type of heating coil
   Block1:Zone1 PTAC Heating Coil,                                                                     ! - Name of heating coil
   Coil:Cooling:DX:SingleSpeed,                                                                        ! - Type of cooling coil
   Block1:Zone1 PTAC DX Cooling Coil,                                                                  ! - Name of cooling coil
   DrawThrough,                                                                                        ! - Fan placement
   Fan operation mode - Cycling;                                                                       ! - Supply air fan operating mode schedule

Coil:Cooling:DX:SingleSpeed,
   Block1:Zone1 PTAC DX Cooling Coil,                                                                  ! - Component name
   Office_OpenOff_Occ,                                                                                 ! - Availability schedule
   autosize,                                                                                           ! - Rated total cooling capacity (W)
   autosize,                                                                                           ! - Rated sensible heat ratio
   3.00,                                                                                               ! - Rated COP
   autosize,                                                                                           ! - Rated air flow rate (m3/s)
   773.300000,                                                                                         ! - Rated evaporator fan power per volume flow rate (W/(m3/s))
   Block1:Zone1 PTAC Mixed Air Outlet,                                                                 ! - Air inlet node name
   Block1:Zone1 PTAC DX Cooling Coil Outlet,                                                           ! - Air outlet node name
   DXClgCoilTotalClgCapFuncTemperature,                                                                ! - Total cooling capacity function of temperature curve name
   DXClgCoilTotalClgCapFuncFlowFraction,                                                               ! - Total cooling capacity function of flow fraction curve name
   DXClgCoilEnergyInputRatioFuncTemperature,                                                           ! - Energy input ratio function of temperature curve name
   DXClgCoilEnergyInputRatioFuncFlowFraction,                                                          ! - Energy input ratio function of flow fraction curve name
   DXCoilPartLoadFractionCorrelation,                                                                  ! - Part load fraction correlation curve name
   0.0,                                                                                                ! - Nominal time for condensate removal to begin (s)
   0.0,                                                                                                ! - Ratio of initial moisture evaporation rate and steady state latent capacity
   0.0,                                                                                                ! - Maximum cycling rate (cycles/hr)
   0.0,                                                                                                ! - Latent capacity time constant (s)
   ,                                                                                                   ! - Condenser air inlet node name
   AirCooled,                                                                                          ! - Condenser type
   0.90,                                                                                               ! - Evaporative condenser effectiveness
   autosize,                                                                                           ! - Evaporative condenser air flow rate (m3/s)
   0.00,                                                                                               ! - Evaporative condenser pump rated power consumption (W)
   0.000,                                                                                              ! - Crankcase heater capacity (W)
   10.00,                                                                                              ! - Maximum outdoor dry bulb temperature for crankcase heater operation (C)
   ,                                                                                                   ! - Supply water storage tank name
   ,                                                                                                   ! - Condensate collection water storage tank name
   0.000,                                                                                              ! - BasinHeater capacity (W/K)
   2.00,                                                                                               ! - Basin heater setpoint temperature (C)
   On 24/7;                                                                                            ! - Basin heater operating schedule name

Coil:Heating:Electric,
   Block1:Zone1 PTAC Heating Coil,                                                                     ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   1.00,                                                                                               ! - Efficiency (%)
   autosize,                                                                                           ! - Nominal capacity (W)
   Block1:Zone1 PTAC DX Cooling Coil Outlet,                                                           ! - Air inlet node name
   Block1:Zone1 PTAC Heating Coil Outlet,                                                              ! - Air outlet node name
   Block1:Zone1 PTAC Heating Coil Outlet;                                                              ! - Temperature setpoint node name

Fan:OnOff,
   Block1:Zone1 PTAC Supply Fan,                                                                       ! - Component name
   On 24/7,                                                                                            ! - Availability schedule
   0.70,                                                                                               ! - Fan efficiency
   100.00,                                                                                             ! - Pressure rise (Pa)
   autosize,                                                                                           ! - Max flow rate (m3/s)
   0.90,                                                                                               ! - Motor efficiency
   1.00,                                                                                               ! - Motor in air stream fraction
   Block1:Zone1 PTAC Heating Coil Outlet,                                                              ! - Air inlet node name
   Block1:Zone1 PTAC Supply Inlet,                                                                     ! - Air outlet node name
   DefaultFanPowerRatioCurve,                                                                          ! - Fan power ratio function of speed ratio curve
   DefaultFanEffRatioCurve,                                                                            ! - Fan efficiency ratio function of speed ratio curve
   General;                                                                                            ! - End Use Sub-Category

OutdoorAir:Mixer,
   Block1:Zone1 PTAC Outdoor Air Mixer,                                                                ! - Component name
   Block1:Zone1 PTAC Mixed Air Outlet,                                                                 ! - Mixed air node
   Block1:Zone1 PTAC Outdoor Air Node Name,                                                            ! - Outdoor air stream node
   Block1:Zone1 PTAC Air Relief Node Name,                                                             ! - Relief air stream node
   Block1:Zone1 PTAC Return;                                                                           ! - Return air stream node

OutdoorAir:NodeList,
   Block1:Zone1 PTAC Outdoor Air Node Name;                                                            ! - Outdoor air stream node

AvailabilityManagerAssignmentList,
   HW Loop AvailabilityManager List,                                                                   ! - Availability manager list name
   AvailabilityManager:Scheduled,                                                                      ! - Plant/condenser loop availability manager type
   HW Loop Availability;                                                                               ! - Plant/condenser loop availability manager name

AvailabilityManager:Scheduled,
   HW Loop Availability,                                                                               ! - Plant/condenser loop availability manager name
   On 24/7;                                                                                            ! - Plant/condenser loop availability manager schedule

SetpointManager:Scheduled,
   HW Loop Setpoint Manager,                                                                           ! - Component name
   Temperature,                                                                                        ! - Control variable
   Hot Water flow set point temperature: Always 80.0 C,                                                ! - Setpoint schedule
   HW Loop Setpoint Manager Node List;                                                                 ! - Setpoint node list

NodeList,
   HW Loop Setpoint Manager Node List,                                                                 ! - Setpoint node list
   HW Loop Supply Side Outlet;                                                                         ! - Setpoint node  1

! End detailed HVAC data definition





Output:Variable,*,Schedule Value,Timestep;
Output:Variable,*,AFN Surface Venting Window or Door Opening Factor,timestep;
Output:Variable,*,Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate,timestep;
Output:Variable,*,Window Shading Fraction,timestep;

Output:Variable,*,Zone People Radiant Heating Rate,timestep;
Output:Variable,*,Zone Air Relative Humidity,timestep;
Output:Variable,*,Zone Mean Radiant Temperature,timestep;
Output:Variable,*,Zone People Occupant Count,timestep;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,timestep;
Output:Variable,*,Zone Mean Radiant Temperature,timestep;
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,timestep;
Output:Variable,*,Site Rain Status,timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;
Output:Variable,*,Zone Lights Electric Power,Timestep;
Output:Variable,*,Zone Lights Electric Energy,Timestep;
Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep;
Output:Variable,*,Zone Air System Sensible Heating Rate,Timestep;
Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep;
Output:Variable,*,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,*,Zone Mean Air Temperature,Timestep;
Output:Variable,*,Zone Total Internal Total Heating Energy,Timestep;
Output:Variable, *, Zone Thermal Comfort Fanger Model PMV, Timestep;
Output:Variable, *, Zone Thermal Comfort Fanger Model PPD, Timestep;


Output:Variable,*,Zone People Radiant Heating Rate,monthly;
Output:Variable,*,Zone Air Relative Humidity,monthly;
Output:Variable,*,Zone Mean Radiant Temperature,monthly;
Output:Variable,*,Zone People Occupant Count,monthly;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,monthly;
Output:Variable,*,Zone Mean Radiant Temperature,monthly;
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,monthly;
Output:Variable,*,Site Rain Status,monthly;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;
Output:Variable,*,Zone Lights Electric Power,monthly;
Output:Variable,*,Zone Lights Electric Energy,monthly;
Output:Variable,*,Zone Air System Sensible Heating Energy,monthly;
Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;
Output:Variable,*,Zone Air System Sensible Cooling Energy,monthly;
Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;
Output:Variable,*,Zone Mean Air Temperature,monthly;
Output:Variable,*,Zone Total Internal Total Heating Energy,monthly;

Output:Variable,*,Zone People Radiant Heating Rate,runperiod;
Output:Variable,*,Zone Air Relative Humidity,runperiod;
Output:Variable,*,Zone Mean Radiant Temperature,runperiod;
Output:Variable,*,Zone People Occupant Count,runperiod;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,runperiod;
Output:Variable,*,Zone Mean Radiant Temperature,runperiod;
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,runperiod;
Output:Variable,*,Site Rain Status,runperiod;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;
Output:Variable,*,Zone Lights Electric Power,runperiod;
Output:Variable,*,Zone Lights Electric Energy,runperiod;
Output:Variable,*,Zone Air System Sensible Heating Energy,runperiod;
Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;
Output:Variable,*,Zone Air System Sensible Cooling Energy,runperiod;
Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;
Output:Variable,*,Zone Mean Air Temperature,runperiod;
Output:Variable,*,Zone Total Internal Total Heating Energy,runperiod;



ExternalInterface,
  FunctionalMockupUnitImport;                !- Name of External Interface


ExternalInterface:FunctionalMockupUnitImport,
  agentFMU.fmu,                              !- FMU Filename
   15,                                       !- FMU Timeout in milli-seconds
   0;                                        !- FMU LoggingOn Value


ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:Zone1,                            !- EnergyPlus Key Value,
  Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:Zone1ZoneAirRelativeHumidity;     !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:Zone1,                            !- EnergyPlus Key Value,
  Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:Zone1ZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:Zone1,                            !- EnergyPlus Key Value,
  Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:Zone1ZoneMeanAirTemperature;      !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:Zone1,                            !- EnergyPlus Key Value,
  Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:Zone1DaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:Zone1NumberOfOccupants,           !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:Zone1NumberOfOccupants,           !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Actuator,
  Block1:Zone1_Wall_5_0_0_0_0_0_Win_Shading_Fraction, !- EnergyPlus Variable Name
  Block1:Zone1_Wall_5_0_0_0_0_0_Win, !- Actuated Component Unique Name
  Window Shading Fraction, !- Actuated Component Type
  Control Fraction, !- Actuated Component Control Type
  agentFMU.fmu, !- FMU Filename
  FMI, !- FMU Model Name
  Block1:Zone1BlindFraction, !- FMU Model Variable Name
  1.0; !- Initial Value!

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:Zone1LightState,                  !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:Zone1LightState,                  !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:Zone1WindowState0,                 !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:Zone1WindowState0,                 !- FMU Model Variable Name,
  0.0;                                     !- Initial Value


ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:Zone1AverageGains,                !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:Zone1AverageGains,                !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Environment,                             !- EnergyPlus Key Value,
  Site Exterior Horizontal Sky Illuminance,!- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  EnvironmentSiteExteriorHorizontalSkyIlluminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Environment,                             !- EnergyPlus Key Value,
  Site Rain Status,                        !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  EnvironmentSiteRainStatus;               !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Environment,                             !- EnergyPlus Key Value,
  Site Outdoor Air Drybulb Temperature,    !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  EnvironmentSiteOutdoorAirDrybulbTemperature;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:Zone1Heating,                     !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:Zone1Heating,                     !- FMU Model Variable Name,
  0.0;                                     !- Initial Value
