! File generated by combining the correct data for Geneva building

Version, 8.3.0.001;

RunPeriod,                                        !- Annual simulation
   Geneva,                                        !- Location
   1,1,                                           !- Start Month , Day
   12,31,                                         !- End Month , Day
   UseWeatherFile,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: /home/parag/Downloads/No-MASS-Master/Configuration/Weather/Geneva/in.epw

Site:Location,Simple-Office,                      !- Location Name
   46.25,                                         !- Latitude
   6.13,                                          !- Longitude
   1,                                             !- Time Zone
   416;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   2.79,                                          !- January FCfactorMethod ground temperature {C}
   2.05,                                          !- Februry FCfactorMethod ground temperature {C}
   3.37,                                          !- March FCfactorMethod ground temperature {C}
   5.43,                                          !- April FCfactorMethod ground temperature {C}
   10.84,                                         !- May FCfactorMethod ground temperature {C}
   15.02,                                         !- June FCfactorMethod ground temperature {C}
   17.83,                                         !- July FCfactorMethod ground temperature {C}
   18.69,                                         !- August FCfactorMethod ground temperature {C}
   17.23,                                         !- September FCfactorMethod ground temperature {C}
   13.99,                                          !- October FCfactorMethod ground temperature {C}
   9.66,                                          !- November FCfactorMethod ground temperature {C}
   5.64;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

ProgramControl,
   1;                                             !- Number of threads allowed

SimulationControl,
   No,                                            !- Do the zone sizing calculation
   No,                                            !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation

Timestep, 1;                                     !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   20;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact,
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;

Schedule:Compact,
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;

Schedule:Compact,
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;

Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4; 

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;

! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

Material:NoMass,
	LinearBridgingLayer,                  ! Material Name
	Rough,                                ! Roughness
	1 ,                                   ! Resistance {M**2K/W}
	0.0100000 ,                           ! Thermal Absorptance
	0.0100000 ,                           ! Solar Absorptance
	0.0100000 ;                           ! Visible Absorptance

Construction,
	LinearBridgingConstruction,           !- Name
	LinearBridgingLayer;                  !- Layer

Schedule:Compact,
	TypOperativeTempControlSch,
	Temperature,
	Through: 31 Dec,
	For: SummerDesignDay WinterDesignDay,
	Until: 24:00, 0.0,
	For: AllOtherDays,
	Until: 24:00, 0.5;

Schedule:Compact, 
	AirVelocitySchedule,
	Any Number,                                    !- Type
	Through: 12/31,
	For: AllDays,                                  !- All days in year
	Until: 24:00,                                  !- All hours in day
	.137;                                          !- Velocity

Material:InfraredTransparent,
	IRTMaterial; !- Name

Construction,
	IRTSurface,  !- Name
	IRTMaterial; !- Outside Layer

AirflowNetwork:SimulationControl,
	VENT,                                          !- AirflowNetwork Simulation Name
	MultizoneWithoutDistribution,                  !- AirflowNetwork Control
	Input,                                         !- Wind Pressure Coefficient Type
	Cp Data,                                       !- AirflowNetwork Wind Pressure Coefficient Array Name
	OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
	LowRise,                                       !- Building Type
	1000,                                          !- Maximum number of iterations
	ZeroNodePressures,                             !- Initialization flag
	.0001,                                         !- Relative airflow convergence tolerance
	.000001,                                       !- Absolute airflow convergence tolerance
	-0.5,                                          !- Convergence acceleration limit
	0,                                             !- Azimuth Angle of Long Axis of Building
	1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Schedule: Office_OpenOff_Occ
Schedule:Compact,
	2864,
	Fraction,
	Through: 31 Dec,
	For: Weekdays SummerDesignDay,
	Until: 07:00, 0,
	Until: 08:00, 0.25,
	Until: 09:00, 0.5,
	Until: 12:00, 1,
	Until: 14:00, 0.75,
	Until: 17:00, 1,
	Until: 18:00, 0.5,
	Until: 19:00, 0.25,
	Until: 24:00, 0,
	For: Weekends,
	Until: 24:00, 0,
	For: Holidays,
	Until: 24:00, 0,
	For: WinterDesignDay AllOtherDays,
	Until: 24:00, 0;

! Schedule: Office_OpenOff_Equip
Schedule:Compact,
	2867,
	Fraction,
	Through: 31 Dec,
	For: Weekdays SummerDesignDay,
	Until: 07:00, 0.05,
	Until: 20:00, 1,
	Until: 24:00, 0.05,
	For: Weekends,
	Until: 24:00, 0.05,
	For: Holidays,
	Until: 24:00, 0.05,
	For: WinterDesignDay AllOtherDays,
	Until: 24:00, 0;

! Schedule: Office_OpenOff_Light
Schedule:Compact,
	2868,
	Fraction,
	Through: 31 Dec,
	For: Weekdays SummerDesignDay,
	Until: 07:00, 0,
	Until: 19:00, 1,
	Until: 24:00, 0,
	For: Weekends,
	Until: 24:00, 0,
	For: Holidays,
	Until: 24:00, 0,
	For: WinterDesignDay AllOtherDays,
	Until: 24:00, 0;

Schedule:Compact, 
	20001,
	Any Number,
	Through: 12/31,
	For: Weekdays Weekends SummerDesignDays,
	Until: 24:00,  24,
	For: WinterDesignDays,
	Until: 24:00, 0,
	For: AllOtherDays,
	Until: 24:00,  24;

WindowMaterial:Gas,
	1002,                          !- AIR 13MM
	Air,                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
	.013;                          !- Thickness {m}

WindowMaterial:Gas,
	Half thickness 1002,           !- AIR 13MM
   	Air,                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    	.0065;                         !- Thickness {m}

WindowMaterial:Glazing,
	2,                             !- Generic CLEAR 3MM
	SpectralAverage,               !- Optical data type {SpectralAverage or Spectral}
	,                              !- Name of spectral data set when Optical Data Type = Spectral
	.003,                          !- Thickness {m}
	.837,                          !- Solar transmittance at normal incidence
	.075,                          !- Solar reflectance at normal incidence: front side
	.075,                          !- Solar reflectance at normal incidence: back side
	.898,                          !- Visible transmittance at normal incidence
	.081,                          !- Visible reflectance at normal incidence: front side
	.081,                          !- Visible reflectance at normal incidence: back side
	.0,                            !- IR transmittance at normal incidence
	.84,                           !- IR emissivity: front side
	.84,                           !- IR emissivity: back side
	.9,                            !- Conductivity {W/m-K}
	1;                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
	38,                            !- Generic PYR B CLEAR 3MM
	SpectralAverage,               !- Optical data type {SpectralAverage or Spectral}
	,                              !- Name of spectral data set when Optical Data Type = Spectral
	.003,                          !- Thickness {m}
	.740,                          !- Solar transmittance at normal incidence
	.090,                          !- Solar reflectance at normal incidence: front side
	.100,                          !- Solar reflectance at normal incidence: back side
	.820,                          !- Visible transmittance at normal incidence
	.110,                          !- Visible reflectance at normal incidence: front side
	.120,                          !- Visible reflectance at normal incidence: back side
	.0,                            !- IR transmittance at normal incidence
	.84,                           !- IR emissivity: front side
	.20,                           !- IR emissivity: back side
	.9,                            !- Conductivity {W/m-K}
	1;                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Shade,
	20005,                         !- High reflectance - low transmittance shade
	.1,                            !- Solar transmittance
	.8,                            !- Solar reflectance
	.7,                            !- Visible transmittance
	.2,                            !- Visible reflectance
	.9,                            !- IR Thermal emissivity
	0,                             !- IR Thermal transmittance
	.005,                          !- Thickness {m}
	.1,                            !- Conductivity {W/m-K}
	.05,                           !- Shade-to-glass distance
	.5,                            !- Shade top opening multiplier
	.5,                            !- Shade bottom opening multiplier
	.5,                            !- Shade left-side opening multiplier
	.5,                            !- Shade right-side opening multiplier
	0;                             !- Air-flow permeability

! Urea Formaldehyde Foam- thickness 0.1327
Material, 
	Urea Formaldehyde Foam_0.1327,
	Rough,                         !- Roughness
	.1327,                         !- Thickness {m}
	0.04,                          !- Conductivity {w/m-K}
	10,                            !- Density {kg/m3}
	1400,                          !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.6,                           !- Solar Absorptance
	0.6;                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, 
	Cast Concrete_0.1,
	Rough,                         !- Roughness
	.1,                            !- Thickness {m}
	1.13,                          !- Conductivity {w/m-K}
	2000,                          !- Density {kg/m3}
	1000,                          !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.6,                           !- Solar Absorptance
	0.6;                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, 
	Floor/Roof Screed_0.07,
	Rough,                         !- Roughness
	.07,                           !- Thickness {m}
	0.41,                          !- Conductivity {w/m-K}
	1200,                          !- Density {kg/m3}
	840,                           !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.73,                          !- Solar Absorptance
	0.73;                          !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material, 
	Timber Flooring_0.03,
	Rough,                         !- Roughness
	.03,                           !- Thickness {m}
	0.14,                          !- Conductivity {w/m-K}
	650,                           !- Density {kg/m3}
	1200,                          !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.78,                          !- Solar Absorptance
	0.78;                          !- Visible Absorptance

! Asphalt- thickness 0.01
Material, 
	Asphalt_0.01,
	Rough,                         !- Roughness
	.01,                           !- Thickness {m}
	0.7,                           !- Conductivity {w/m-K}
	2100,                          !- Density {kg/m3}
	1000,                          !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.85,                          !- Solar Absorptance
	0.9;                           !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material, 
	MW Glass Wool (rolls)_0.1445,
	Rough,                         !- Roughness
	.1445,                         !- Thickness {m}
	0.04,                          !- Conductivity {w/m-K}
	12,                            !- Density {kg/m3}
	840,                           !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.6,                           !- Solar Absorptance
	0.6;                           !- Visible Absorptance

! Plasterboard- thickness 0.013
Material, 
	Plasterboard_0.013,
	Rough,                         !- Roughness
	.013,                          !- Thickness {m}
	0.25,                          !- Conductivity {w/m-K}
	2800,                          !- Density {kg/m3}
	896,                           !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.5,                           !- Solar Absorptance
	0.5;                           !- Visible Absorptance

! Brickwork, Outer Leaf- thickness 0.1
Material, 
	Brickwork Outer Leaf_0.1,
	Rough,                         !- Roughness
	.1,                            !- Thickness {m}
	0.84,                          !- Conductivity {w/m-K}
	1700,                          !- Density {kg/m3}
	800,                           !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.7,                           !- Solar Absorptance
	0.7;                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, 
	XPS Extruded Polystyrene  - CO2 Blowing_0.0795,
	Rough,                         !- Roughness
	.0795,                         !- Thickness {m}
	0.034,                         !- Conductivity {w/m-K}
	35,                            !- Density {kg/m3}
	1400,                          !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.6,                           !- Solar Absorptance
	0.6;                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, 
	Concrete Block (Medium)_0.1,
	Rough,                         !- Roughness
	.1,                            !- Thickness {m}
	0.51,                          !- Conductivity {w/m-K}
	1400,                          !- Density {kg/m3}
	1000,                          !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.6,                           !- Solar Absorptance
	0.6;                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, 
	Gypsum Plastering_0.013,
	Rough,                         !- Roughness
	.013,                          !- Thickness {m}
	0.4,                           !- Conductivity {w/m-K}
	1000,                          !- Density {kg/m3}
	1000,                          !- Specific Heat {J/kg-K}
	0.9,                           !- Thermal Emittance
	0.5,                           !- Solar Absorptance
	0.5;                           !- Visible Absorptance

! Project ground floor
Construction, 
	Project ground floor,
	Urea Formaldehyde Foam_0.1327,            !- .1327m
	Cast Concrete_0.1,                        !- .1m
	Floor/Roof Screed_0.07,                   !- .07m
	Timber Flooring_0.03;                     !- .03m

! <Previous reversed>
Construction, Project ground floor_Rev,
	Timber Flooring_0.03,                     !- .03m
	Floor/Roof Screed_0.07,                   !- .07m
	Cast Concrete_0.1,                        !- .1m
	Urea Formaldehyde Foam_0.1327;            !- .1327m

! Special material to represent an R-value for the next construction
Material:NoMass, 
	3_RVAL_3,                      !- Material name
	Rough,                         !- Roughness
	.18,                           !- Resistance {m2-K/w}
	0.9,                           !- Thermal Emittance
	0.7,                           !- Solar Absorptance
	0.7;                           !- Visible Absorptance

! Project flat roof
Construction, 
	Project flat roof,
	Asphalt_0.01,                             !- .01m
	MW Glass Wool (rolls)_0.1445,             !- .1445m
	3_RVAL_3,                                 !- R-value
	Plasterboard_0.013;                       !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 
	4_RVAL_2,                      !- Material name
	Rough,                         !- Roughness
	.18,                           !- Resistance {m2-K/w}
	0.9,                           !- Thermal Emittance
	0.7,                           !- Solar Absorptance
	0.7;                           !- Visible Absorptance

! <Previous reversed>
Construction, 
	Project flat roof_Rev,
	Plasterboard_0.013,                        !- .013m
	4_RVAL_2,                                  !- R-value
	MW Glass Wool (rolls)_0.1445,              !- .1445m
	Asphalt_0.01;                              !- .01m

! Project wall
Construction, 
	Project wall,
	Brickwork Outer Leaf_0.1,                      !- .1m
	XPS Extruded Polystyrene  - CO2 Blowing_0.0795,!- .0795m
	Concrete Block (Medium)_0.1,                   !- .1m
	Gypsum Plastering_0.013;                       !- .013m

! <Previous reversed>
Construction, 
	Project wall_Rev,
	Gypsum Plastering_0.013,                       !- .013m
	Concrete Block (Medium)_0.1,                   !- .1m
	XPS Extruded Polystyrene  - CO2 Blowing_0.0795,!- .0795m
	Brickwork Outer Leaf_0.1;                      !- .1m

Construction,
	1001,                         !- Project external glazing - Material layer names follow:
	38,                           !- Generic PYR B CLEAR 3MM
	1002,                         !- AIR 13MM
	2;                            !- Generic CLEAR 3MM

Construction,
	2001,                         !- Project external glazing - Material layer names follow:
	20005,                        !- High reflectance - low transmittance shade
	38,                           !- Generic PYR B CLEAR 3MM
	1002,                         !- AIR 13MM
	2;                            !- Generic CLEAR 3MM

!WindowProperty:ShadingControl,
	!1001,               	      !- Name of shading control
	!ExteriorShade,                !- Shading type
	!2001,                         !- Name of glazed construction with shading
	!OnIfScheduleAllows,           !- Shading control type
	!2864,                         !- Schedule name
	!,                             !- Setpoint
	!Yes,                          !- Shading control is scheduled
	!No,                           !- Glare control is active
	!,                             !- Material name of shading device
	!FixedSlatAngle,               !- Type of slat angle control
	!,                             !- Slat angle schedule name
	!0;                            !- Setpoint 2

WindowProperty:ShadingControl,
	1001,               	      !- Name of shading control
	ExteriorShade,                !- Shading type
	2001,                         !- Name of glazed construction with shading
	OnIfScheduleAllows,           !- Shading control type
	Block1:Zone1_Wall_5_0_0_0_0_0_Win_Shading_Fraction,                         !- Schedule name
	,                             !- Setpoint
	Yes,                          !- Shading control is scheduled
	No,                           !- Glare control is active
	,                             !- Material name of shading device
	FixedSlatAngle,               !- Type of slat angle control
	,                             !- Slat angle schedule name
	0;                            !- Setpoint 2

HeatBalanceAlgorithm,
	ConductionTransferFunction,   !- Heat Balance Algorithm: CTF or CondFD
	2000;                         !- Max Surface Temperature Limit

ShadowCalculation, 
	AverageOverDaysInFrequency, 
	20,                           !- Interval between shading calcs
	15000, 
	SutherlandHodgman, 
	SimpleSkyDiffuseModeling;  

SurfaceConvectionAlgorithm:Inside,
	TARP;                         !- Inside Convection Algorithm

SurfaceConvectionAlgorithm:Outside,
	DOE-2;                        !- Outside Convection Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial, 
	1, 
	1.0, 
	1.0, 
	1.0;

Building, 
	Building,                     !- Building Name
	0,                            !- North Axis
	Suburbs,                      !- Terrain
	.04,                          !- Loads Convergence Tolerance
	.4,                           !- Temperature Convergence Tolerance
	FullExterior,                 !- Solar Distribution
	25,                           !- Maximum number of warmup days
	6;                            !- Minimum number of warmup days

GlobalGeometryRules, 
	LowerLeftCorner, 
	CounterClockWise, 
	Relative;                     !- Surface order is specified as viewed from outside the zone

! Block 1 - Zone 1
Zone, 
	Block1:Zone1,                 !- Zone Name
	0,                            !- Relative North (to building)
	0,                            !- X Origin (M)
	0,                            !- Y Origin (M)
	0,                            !- Z Origin (M)
	1 ,                           !- Zone Type
	1,                            !- Zone multiplier
	autocalculate,                !- Zone ceiling height - Let EnergyPlus work it out
	autocalculate,                      !- Zone volume
	autocalculate,                      !- Floor Area
	TARP,                         !- Zone inside convection algorithm
	,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

PEOPLE, 
	People Block1:Zone1,               !- Name
	Block1:Zone1,                      !- Zone Name
	Block1:Zone1NumberOfOccupants,     !- Number of People SCHEDULE Name
	People,                            !- Number of People
	2,                                 !- Number of People
	,                                  !- People per Zone Area
	,                                  !- Zone Area per Person
	.3,                                !- radiant fraction
	AUTOCALCULATE,                     !- User Specified Sensible Fraction
	Block1:Zone1AverageGains,          !- Activity level SCHEDULE Name (units W/person, real)
	.0000000382,                       !- CO2 generation rate per unit of activity level (units m3/s-W
	No,                                !- Enable ASHRAE 55 comfort warnings
	ZoneAveraged,                      !- MRT Calculation Type
	,                                  !- no particular surface is weighted
	Work efficiency,                   !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
	ClothingInsulationSchedule,        !- Clothing Insulation Calculation Method
	,                                  !- Clothing Insulation Calculation Method Schedule Name
	Clothing Schedule 102,             !- Clothing Insulation SCHEDULE Name (real)
	AirVelocitySchedule;               !- Air Velocity SCHEDULE Name (units m/s, real)

Schedule:Compact, 
	Activity Schedule 102,       	   !- activity schedule W/person
	Any Number,                        !- Type
	Through: 12/31,                    !- Type
	For: AllDays,                      !- All days in year
	Until: 24:00,  110.7;              !- Constant value

Schedule:Compact, 
	Clothing Schedule 102,       	   !- Clothing schedule clo
	Any Number,                        !- Type
	Through: 4/1,                      !- Type
	For: AllDays,                      !- All days in year
	Until: 24:00,  1,                  !- Constant value
	Through: 9/30,                     !- Type
	For: AllDays,                      !- All days in year
	Until: 24:00,  .5,                 !- Constant value
	Through: 12/31,                    !- Type
	For: AllDays,                      !- All days in year
	Until: 24:00,  1;                  !- Constant value

Lights, 
	Block1:Zone1 General lighting,                  !- Name
	Block1:Zone1,                                   !- Zone Name
	2868,                                           !- Lighting SCHEDULE Name
	LightingLevel,                                  !- Design Level calculation method
	228.326,                                        !- Design lighting Level (W)
	,                                               !- Watts per Zone Area {watts/m2}
	,                                               !- Watts per Person {watts/person}
	0,                                              !- Return Air Fraction
	.42,                                            !- Radiant fraction
	.18,                                            !- Fraction Visible
	1,                                              !- Fraction Replaceable
	ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights;  !- LightsEndUseKey

!Lights, Block1:Zone1 General lighting,         !- Name
      !Block1:Zone1,                               !- Zone Name
      !Block1:Zone1LightState,                                       !- Lighting SCHEDULE Name
      !LightingLevel,                              !- Design Level calculation method
      !228.326,                                    !- Design lighting Level (W)
      !,                                           !- Watts per Zone Area {watts/m2}
      !,                                           !- Watts per Person {watts/person}
      !0,                                          !- Return Air Fraction
      !.42,                                        !- Radiant fraction
      !.18,                                        !- Fraction Visible
      !1,                                          !- Fraction Replaceable
      !ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights;  !- LightsEndUseKey

! Equipment 1
ElectricEquipment, 
	Block1:Zone1 Equipment 1,   		    !- Name
	Block1:Zone1,                               !- Zone Name
	2867,                                       !- Equipment SCHEDULE Name
	EquipmentLevel,                             !- Design Level calculation method
	134.3699,                                   !- Design Equipment Level (W)
	,                                           !- Watts per Zone Area {watts/m2}
	,                                           !- Watts per Person {watts/person}
	0,                                          !- Latent fraction
	.2,                                         !- Radiant fraction
	0,                                          !- Fraction Lost
	ELECTRIC EQUIPMENT#Block1:Zone1#05;         !- End-use category

! DHW 1
WaterUse:Equipment,
	DHW Block1:Zone1,                           !- Name
	DHW Block1:Zone1,                           !- End-Use Subcategory
	7.92798611111111E-08,                       !- Peak Volumetric Flow Rate {m3/s}
	2864,                                       !- DHW SCHEDULE Name
	DHW Supply Temperature Block1:Zone1,        !- Target Temperature Schedule
	DHW Supply Temperature Block1:Zone1,        !- Hot Water Supply Temperature Schedule
	DHW Mains Temperature Block1:Zone1,         !- Cold Water Supply Temperature Schedule
	Block1:Zone1,                               !- Zone Name
	,                                           !- Sensible Fraction Schedule
	;                                           !- Latent Fraction Schedule

Schedule:Compact, 
	DHW Supply Temperature Block1:Zone1,        !- DHW Supply Temperature Schedule
	Temperature,                                !- Type
	Through: 12/31,                             !- Type
	For: AllDays,                               !- All days in year
	Until: 24:00, 65;                           !- All hours in day

Schedule:Compact, 
	DHW Mains Temperature Block1:Zone1,         !- DHW Mains Temperature Schedule
	Temperature,                                !- Type
	Through: 12/31,                             !- Type
	For: AllDays,                               !- All days in year
	Until: 24:00, 10;                           !- All hours in day

Daylighting:Controls, 
	Block1:Zone1,           		    !- Zone Name
	1,                                          !- Total Daylighting Reference Points
	2.374,                                      !- X-coordinate of first reference point {m}
	2.796,                                      !- Y-coordinate of first reference point {m}
	.8,                                         !- Z-coordinate of first reference point {m}
	,                                           !- X-coordinate of second reference point {m}
	,                                           !- Y-coordinate of second reference point {m}
	,                                           !- Z-coordinate of second reference point {m}
	1,                                          !- Fraction of zone controlled by first reference point
	0,                                          !- Fraction of zone controlled by 2nd reference point
	400,                                        !- Illuminance setpoint at first reference point {lux}
	300,                                        !- Illuminance setpoint at second reference point {lux}
	1,                                          !- Lighting control type
	0,                                          !- view azimuth angle
	22,                                         !- Maximum allowable discomfort glare index
	0.1,                                        !- Minimum input power fraction for continuous dimming control
	0.1,                                        !- Minimum light output fraction for continuous dimming control
	0,                                          !- Number of steps (excluding off) for stepped control
	1;                                          !- Probability lighting will be reset when needed in manual stepped control

AirflowNetwork:MultiZone:Zone,
	Block1:Zone1,                  !- Name of Associated Thermal Zone
	Temperature,                   !- Ventilation Control Mode
	20001,                         !- Vent Temperature Schedule
	,                              !- Limit on multiplier for modulating venting open factor
	,                              !- Lower value on inside/outside temperature difference for modulating the venting open factor
	,                              !- Upper value on inside/outside temperature difference for modulating the venting open factor
	,                              !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
	,                              !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
	2864;                          !- Venting Availability Schedule Name

! Block 1, Zone 1, Ground floor - 15.750 m2 (Ground), Surface Area: 15.750m2
BuildingSurface:Detailed,                           !- Surface
	Block1:Zone1_GroundFloor_0_0_0,             !- Surface name
	Floor, Project ground floor,                !- Class and Construction Name
	Block1:Zone1,                               !- Zone Name
	Ground, ,                                   !- Outside Face Environment
	NoSun,                                      !- Sun Exposure
	NoWind,                                     !- Wind Exposure
	1,                                          !- View Factor to Ground
	4,                                          !- Number vertices
	3.6238476912, .0463975995, 0,               !- Vertex 1
	.1238476912, .0463975995, 0,                !- Vertex 2
	.1238476912, 4.5463975995, 0,               !- Vertex 3
	3.6238476912, 4.5463975995, 0;              !- Vertex 4

! Block 1, Zone 1, Roof - 15.750 m2, Surface Area: 15.750m2
BuildingSurface:Detailed,                           !- Surface
	Block1:Zone1_Roof_1_0_0,                    !- Surface name
	Roof, Project flat roof,                    !- Class and Construction Name
	Block1:Zone1,                               !- Zone Name
	Outdoors, ,                                 !- Outside Face Environment
	SunExposed,                                 !- Sun Exposure
	WindExposed,                                !- Wind Exposure
	0,                                          !- View Factor to Ground
	4,                                          !- Number vertices
	.1238476912, .0463975995, 2.8,              !- Vertex 1
	3.6238476912, .0463975995, 2.8,             !- Vertex 2
	3.6238476912, 4.5463975995, 2.8,            !- Vertex 3
	.1238476912, 4.5463975995, 2.8;             !- Vertex 4

AirflowNetwork:MultiZone:Surface:Crack,             !- Surface crack
	 Block1:Zone1_Roof_1_0_0,                   !- Crack Name
	 .001575,                                   !- Flow coeff (kg/s @ 1Pa)
	 .7,                                        !- Flow exponent
	 Reference Crack Conditions;                !- Reference crack conditions

AirflowNetwork:MultiZone:Surface,
         Block1:Zone1_Roof_1_0_0,                 !- Name of Associated Heat Transfer Surface
         Block1:Zone1_Roof_1_0_0,                 !- Leakage Component Name
         Block1:Zone1_Roof_1_0_0,                 !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

AirflowNetwork:MultiZone:ExternalNode,
         Block1:Zone1_Roof_1_0_0,                 !- Name
         3.73,                                    !- External Node Height
         Block1:Zone1_Roof_1_0_0;                 !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Zone1_Roof_1_0_0,                 !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

! Block 1, Zone 1, Wall - 12.600 m2 - 90.0�, Surface Area: 12.600m2
BuildingSurface:Detailed,                      !- Surface
	Block1:Zone1_Wall_2_0_0,               !- Surface name
	Wall, Project wall,                    !- Class and Construction Name
	Block1:Zone1,                          !- Zone Name
	Outdoors, ,                            !- Outside Face Environment
	SunExposed,                            !- Sun Exposure
	WindExposed,                           !- Wind Exposure
	.5,                                    !- View Factor to Ground
	4,                                     !- Number vertices
	3.6238476912, .0463975995, 0,          !- Vertex 1
	3.6238476912, 4.5463975995, 0,         !- Vertex 2
	3.6238476912, 4.5463975995, 2.8,       !- Vertex 3
	3.6238476912, .0463975995, 2.8;        !- Vertex 4

AirflowNetwork:MultiZone:Surface:Crack,          !- Surface crack
	Block1:Zone1_Wall_2_0_0,                 !- Crack Name
	.00126,                                  !- Flow coeff (kg/s @ 1Pa)
	.7,                                      !- Flow exponent
	Reference Crack Conditions;              !- Reference crack conditions

AirflowNetwork:MultiZone:Surface,
	Block1:Zone1_Wall_2_0_0,                 !- Name of Associated Heat Transfer Surface
	Block1:Zone1_Wall_2_0_0,                 !- Leakage Component Name
	Block1:Zone1_Wall_2_0_0,                 !- External Node Name
	1;                                       !- Crack Actual Value (dimensionless)

AirflowNetwork:MultiZone:ExternalNode,
	Block1:Zone1_Wall_2_0_0,                 !- Name
	1.87,                                    !- External Node Height
	Block1:Zone1_Wall_2_0_0;                 !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
	Block1:Zone1_Wall_2_0_0,                 !- Name
	Cp Data,                                 !- CP Array
	-.3,                                     !- Wind direction #1 (deg)
	.1,                                      !- Wind direction #2 (deg)
	.4,                                      !- Wind direction #3 (deg)
	.1,                                      !- Wind direction #4 (deg)
	-.3,                                     !- Wind direction #5 (deg)
	-.35,                                    !- Wind direction #6 (deg)
	-.2,                                     !- Wind direction #7 (deg)
	-.35;                                    !- Wind direction #8 (deg)

! Block 1, Zone 1, Wall - 9.800 m2 - 0.0�, Surface Area: 9.800m2
BuildingSurface:Detailed,                        !- Surface
	Block1:Zone1_Wall_3_0_0,                 !- Surface name
	Wall, Project wall,                      !- Class and Construction Name
	Block1:Zone1,                            !- Zone Name
	Outdoors, ,                              !- Outside Face Environment
	SunExposed,                              !- Sun Exposure
	WindExposed,                             !- Wind Exposure
	.5,                                      !- View Factor to Ground
	4,                                       !- Number vertices
	3.6238476912, 4.5463975995, 0,           !- Vertex 1
	.1238476912, 4.5463975995, 0,            !- Vertex 2
	.1238476912, 4.5463975995, 2.8,          !- Vertex 3
	3.6238476912, 4.5463975995, 2.8;         !- Vertex 4

AirflowNetwork:MultiZone:Surface:Crack,          !- Surface crack
	Block1:Zone1_Wall_3_0_0,                 !- Crack Name
	.00098,                                  !- Flow coeff (kg/s @ 1Pa)
	.7,                                      !- Flow exponent
	Reference Crack Conditions;              !- Reference crack conditions

AirflowNetwork:MultiZone:Surface,
	Block1:Zone1_Wall_3_0_0,                 !- Name of Associated Heat Transfer Surface
	Block1:Zone1_Wall_3_0_0,                 !- Leakage Component Name
	Block1:Zone1_Wall_3_0_0,                 !- External Node Name
	1;                                       !- Crack Actual Value (dimensionless)

AirflowNetwork:MultiZone:ExternalNode,
	Block1:Zone1_Wall_3_0_0,                 !- Name
	1.87,                                    !- External Node Height
	Block1:Zone1_Wall_3_0_0;                 !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
	Block1:Zone1_Wall_3_0_0,                 !- Name
	Cp Data,                                 !- CP Array
	.4,                                      !- Wind direction #1 (deg)
	.1,                                      !- Wind direction #2 (deg)
	-.3,                                     !- Wind direction #3 (deg)
	-.35,                                    !- Wind direction #4 (deg)
	-.2,                                     !- Wind direction #5 (deg)
	-.35,                                    !- Wind direction #6 (deg)
	-.3,                                     !- Wind direction #7 (deg)
	.1;                                      !- Wind direction #8 (deg)

! Block 1, Zone 1, Wall - 12.600 m2 - 270.0�, Surface Area: 12.600m2
BuildingSurface:Detailed,                           !- Surface
	Block1:Zone1_Wall_4_0_0,                    !- Surface name
	Wall, Project wall,                         !- Class and Construction Name
	Block1:Zone1,                               !- Zone Name
	Outdoors, ,                                 !- Outside Face Environment
	SunExposed,                                 !- Sun Exposure
	WindExposed,                                !- Wind Exposure
	.5,                                         !- View Factor to Ground
	4,                                          !- Number vertices
	.1238476912, 4.5463975995, 0,               !- Vertex 1
	.1238476912, .0463975995, 0,                !- Vertex 2
	.1238476912, .0463975995, 2.8,              !- Vertex 3
	.1238476912, 4.5463975995, 2.8;             !- Vertex 4

AirflowNetwork:MultiZone:Surface:Crack,          !- Surface crack
	Block1:Zone1_Wall_4_0_0,                 !- Crack Name
	.00126,                                  !- Flow coeff (kg/s @ 1Pa)
	.7,                                      !- Flow exponent
	Reference Crack Conditions;              !- Reference crack conditions

AirflowNetwork:MultiZone:Surface,
	Block1:Zone1_Wall_4_0_0,                 !- Name of Associated Heat Transfer Surface
	Block1:Zone1_Wall_4_0_0,                 !- Leakage Component Name
	Block1:Zone1_Wall_4_0_0,                 !- External Node Name
	1;                                       !- Crack Actual Value (dimensionless)

AirflowNetwork:MultiZone:ExternalNode,
	Block1:Zone1_Wall_4_0_0,                 !- Name
	1.87,                                    !- External Node Height
	Block1:Zone1_Wall_4_0_0;                 !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
	Block1:Zone1_Wall_4_0_0,                 !- Name
	Cp Data,                                 !- CP Array
	-.3,                                     !- Wind direction #1 (deg)
	-.35,                                    !- Wind direction #2 (deg)
	-.2,                                     !- Wind direction #3 (deg)
	-.35,                                    !- Wind direction #4 (deg)
	-.3,                                     !- Wind direction #5 (deg)
	.1,                                      !- Wind direction #6 (deg)
	.4,                                      !- Wind direction #7 (deg)
	.1;                                      !- Wind direction #8 (deg)

! Block 1, Zone 1, Wall - 9.800 m2 - 180.0�, Surface Area: 9.800m2
BuildingSurface:Detailed,                           !- Surface
	Block1:Zone1_Wall_5_0_0,                    !- Surface name
	Wall, Project wall,                         !- Class and Construction Name
	Block1:Zone1,                               !- Zone Name
	Outdoors, ,                                 !- Outside Face Environment
	SunExposed,                                 !- Sun Exposure
	WindExposed,                                !- Wind Exposure
	.5,                                         !- View Factor to Ground
	4,                                          !- Number vertices
	.1238476912, .0463975995, 0,                !- Vertex 1
	3.6238476912, .0463975995, 0,               !- Vertex 2
	3.6238476912, .0463975995, 2.8,             !- Vertex 3
	.1238476912, .0463975995, 2.8;              !- Vertex 4

AirflowNetwork:MultiZone:Surface:Crack,          !- Surface crack
	Block1:Zone1_Wall_5_0_0,                 !- Crack Name
	.0006852,                                !- Flow coeff (kg/s @ 1Pa)
	.7,                                      !- Flow exponent
	Reference Crack Conditions;              !- Reference crack conditions

AirflowNetwork:MultiZone:Surface,
	Block1:Zone1_Wall_5_0_0,                 !- Name of Associated Heat Transfer Surface
	Block1:Zone1_Wall_5_0_0,                 !- Leakage Component Name
	Block1:Zone1_Wall_5_0_0,                 !- External Node Name
	1;                                       !- Crack Actual Value (dimensionless)

AirflowNetwork:MultiZone:ExternalNode,
	Block1:Zone1_Wall_5_0_0,                 !- Name
	1.87,                                    !- External Node Height
	Block1:Zone1_Wall_5_0_0;                 !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
	Block1:Zone1_Wall_5_0_0,                 !- Name
	Cp Data,                                 !- CP Array
	-.2,                                     !- Wind direction #1 (deg)
	-.35,                                    !- Wind direction #2 (deg)
	-.3,                                     !- Wind direction #3 (deg)
	.1,                                      !- Wind direction #4 (deg)
	.4,                                      !- Wind direction #5 (deg)
	.1,                                      !- Wind direction #6 (deg)
	-.3,                                     !- Wind direction #7 (deg)
	-.35;                                    !- Wind direction #8 (deg)

! Window, 2.948m2
FenestrationSurface:Detailed, 
	Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Window name
	Window,                                  !- Class
	1001,                                    !- Construction Name
	Block1:Zone1_Wall_5_0_0,                 !- Base surface
	,                                        !- corresponding other window subsurface
	.5,                                      !- View Factor to Ground
	1001,                                    !- Window shading control
	1,                                       !- Frame divider name
	1,                                       !- Multiplier
	4,                                       !- Number vertices
	.4562477, .0463975995, .83870371,        !- Vertex 1
	3.29144769, .0463975995, .83870371,      !- Vertex 2
	3.29144769, .0463975995, 1.87611925,     !- Vertex 3
	.4562477, .0463975995, 1.87611925;       !- Vertex 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
	Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name - Win
	.00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
	.65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
	NonPivoted,                              !- Type of large vertical opening (LVO)
	0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
	2,                                       !- Number of Opening Factor Values
	0,                                       !- Opening factor #1 (dimensionless)
	.65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
	0,                                       !- Width factor for opening factor #1 (dimensionless)
	1,                                       !- Height factor for opening factor #1 (dimensionless)
	0,                                       !- Start height factor for opening factor #1 (dimensionless)
	1,                                       !- Opening factor #2 (dimensionless)
	.65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
	.25,                                     !- Width factor for Opening factor #2 (dimensionless)
	1,                                       !- Height factor for Opening factor #2 (dimensionless)
	0,                                       !- Start height factor for Opening factor #2 (dimensionless)
	0,                                       !- Opening factor #3 (dimensionless)
	0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
	0,                                       !- Width factor for Opening factor #3 (dimensionless)
	0,                                       !- Height factor for Opening factor #3 (dimensionless)
	0,                                       !- Start height factor for Opening factor #3 (dimensionless)
	0,                                       !- Opening factor #4 (dimensionless)
	0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
	0,                                       !- Width factor for Opening factor #4 (dimensionless)
	0,                                       !- Height factor for Opening factor #4 (dimensionless)
	0;                                       !- Start height factor for Opening factor #4 (dimensionless)

AirflowNetwork:MultiZone:Surface,
     Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name of Associated Heat Transfer Surface
     Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Leakage Component Name
     Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- External Node Name
     1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
     constant,                             !- Ventilation control mode
     20001,                                   !- Ventilation temp schedule
     ,                                        !- Limit on multiplier for modulating venting open factor
     ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
     ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
     ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
     ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
     Block1:Zone1WindowState;                                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:ExternalNode,
	Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name
	1.82,                                    !- External Node Height
	Block1:Zone1_Wall_5_0_0_0_0_0_Win;       !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
	Block1:Zone1_Wall_5_0_0_0_0_0_Win,       !- Name
	Cp Data,                                 !- CP Array
	-.2,                                     !- Wind direction #1 (deg)
	-.35,                                    !- Wind direction #2 (deg)
	-.3,                                     !- Wind direction #3 (deg)
	.1,                                      !- Wind direction #4 (deg)
	.4,                                      !- Wind direction #5 (deg)
	.1,                                      !- Wind direction #6 (deg)
	-.3,                                     !- Wind direction #7 (deg)
	-.35;                                    !- Wind direction #8 (deg)

WindowProperty:FrameAndDivider, 1,                     !- Frame/divider name
	0.040,                                         !- Frame width
	0.0,                                           !- Frame outside projection
	0.0,                                           !- Frame inside projection
	9.5,                                           !- Frame Conductance
	1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
	0.5,                                           !- Frame Solar Absorptance
	0.5,                                           !- Frame Visible Absorptance
	0.9,                                           !- Frame Thermal Emissivity
	DividedLite,                                   !- Divider Type
	0.020,                                         !- Divider Width
	1,                                             !- Number of Horzontal Dividers
	1,                                             !- Number of Vertical Dividers
	0.0,                                           !- Divider Outside Projection
	0.0,                                           !- Divider Inside Projection
	9.5,                                           !- Divider Conductance
	1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
	0.5,                                           !- Divider Solar Absorptance
	0.5,                                           !- Divider Visible Absorptance
	0.9,                                           !- Divider Thermal Emissivity
	0.5,                                           !- Outside Reveal Solar Absorptance
	0.0,                                           !- Inside Sill Depth
	0.5,                                           !- Inside Sill Solar Absorptance
	0.0,                                           !- Inside Reveal Depth
	0.5;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
	Reference Crack Conditions,                    !- Name of Reference Crack Conditions
	20,                                            !- Standard temperature for crack data {C}
	101320,                                        !- Standard barometric pressure for crack data {Pa}
	0.005;                                         !- Standard humidity ratio for crack data {kg/kg}

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
	Cp Data,                                       !- Name
	0,                                             !- Wind direction #1 {deg}
	45,                                            !- Wind direction #2 {deg}
	90,                                            !- Wind direction #3 {deg}
	135,                                           !- Wind direction #4 {deg}
	180,                                           !- Wind direction #5 {deg}
	225,                                           !- Wind direction #6 {deg}
	270,                                           !- Wind direction #7 {deg}
	315;                                           !- Wind direction #8 {deg}

Schedule:Year, 
	Zone Control Type Sched, 
	Control Type,  				       !- Control types schedule
	Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
	Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
	Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
	Block1:Zone1 Heating SP Sch,
	Temperature,
	Through: 31 Dec,
	For: Weekdays SummerDesignDay WinterDesignDay,
	Until: 05:00,  10,
	Until: 19:00,  21,
	Until: 24:00,  10,
	For: Weekends,
	Until: 24:00,  10,
	For: Holidays,
	Until: 24:00,  10,
	For: AllOtherDays,
	Until: 24:00, 10;

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
	Block1:Zone1 Heating Availability Sch,
	Temperature,
	Through: 31 Dec,
	For: Weekdays SummerDesignDay WinterDesignDay,
	Until: 05:00, 1,
	Until: 19:00, 1,
	Until: 24:00, 1,
	For: Weekends,
	Until: 24:00, 1,
	For: Holidays,
	Until: 24:00, 1,
	For: AllOtherDays,
	Until: 24:00, 1;

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
	Block1:Zone1 Cooling SP Sch,
	Temperature,
	Through: 31 Dec,
	For: Weekdays SummerDesignDay,
	Until: 05:00, 100,
	Until: 19:00,  25,
	Until: 24:00, 100,
	For: Weekends,
	Until: 24:00, 100,
	For: Holidays,
	Until: 24:00, 100,
	For: WinterDesignDay AllOtherDays,
	Until: 24:00, 100;

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
	Block1:Zone1 Cooling Availability Sch,
	Temperature,
	Through: 31 Dec,
	For: Weekdays SummerDesignDay,
	Until: 05:00, 0,
	Until: 19:00, 1,
	Until: 24:00, 0,
	For: Weekends,
	Until: 24:00, 0,
	For: Holidays,
	Until: 24:00, 0,
	For: WinterDesignDay AllOtherDays,
	Until: 24:00, 0;

ZoneControl:Thermostat, 
	Block1:Zone1 Thermostat, 
	Block1:Zone1,  				!- ZoneControl:Thermostat Name
	Zone Control Type Sched,
	ThermostatSetpoint:DualSetpoint, 
	Dual Setpoint - Zone Block1:Zone1;

Schedule:Compact,
	Block1:Zone1 TempControlSch,
	Temperature,
	Through: 31 Dec,
	For: WinterDesignDay,
	Until: 24:00, 0.50,
	For: SummerDesignDay,
	Until: 24:00, 0.00,
	For: AllOtherDays,
	Until: 24:00, 0.50;

ZoneControl:Thermostat:OperativeTemperature,           !- Defines zone temperature control type
	Block1:Zone1 Thermostat,                       !- Thermostat name
	Scheduled,                                     !- Radiative Fraction Input Mode
	,                                              !- Fixed Radiative Fraction
	Block1:Zone1 TempControlSch;                   !- Radiative Fraction Schedule Name

!ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Zone1,Block1:Zone1Heating,Block1:Zone1 Cooling SP Sch;
ThermostatSetpoint:DualSetpoint, 
	Dual Setpoint - Zone Block1:Zone1,
	Block1:Zone1 Heating SP Sch,
	Block1:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
	Block1:Zone1, 
	Block1:Zone1 Equipment, 
	Block1:Zone1 Inlets, 
	, 
	Node Block1:Zone1 Zone, 
	Node Block1:Zone1 Out;

ZoneHVAC:EquipmentList, 
	Block1:Zone1 Equipment,
	ZoneHVAC:IdealLoadsAirSystem, 
	Block1:Zone1 Ideal Loads Air, 
	1, 
	1;

ZoneHVAC:IdealLoadsAirSystem, 
	Block1:Zone1 Ideal Loads Air,                  !- Ideal Loads Air Name
	,                                              !- Availability Schedule Name
	Node Block1:Zone1 In,                          !- Zone Supply Air Node Name
	,                                              !- Zone Exhaust Air Node Name
	35,                                            !- Maximum Heating Supply Air Temperature {C}
	12,                                            !- Minimum Cooling Supply Air Temperature {C}
	0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	LimitCapacity,                                 !- Heating Limit
	,                                              !- Maximum Heating Air Flow Rate {m3/s}
	3000,                                          !- Maximum Sensible Heating Capacity
	LimitFlowRateAndCapacity,                      !- Cooling Limit
	,                                              !- Maximum Cooling Air Flow Rate {m3/s}
	3000,                                          !- Maximum Total Cooling Capacity
	Block1:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
	Block1:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
	None,                                          !- Dehumidification Control Type
	,                                              !- Cooling Sensible Heat Ratio
	None,                                          !- Humidification Control Type
	,                                              !- Design Specification Outdoor Air Object Name
	,                                              !- Outdoor Air Inlet Node Name
	,                                              !- Demand Controlled Ventilation Type
	NoEconomizer,                                  !- Outdoor Air Economizer Type
	None,                                          !- Heat Recovery Type
	,                                              !- Sensible Heat Recovery Effectiveness
	;                                              !- Latent Heat Recovery Effectiveness

NodeList,
	Block1:Zone1 Inlets,
	Node Block1:Zone1 In;

!Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
!DemandEndUseComponentsSummary,
!SensibleHeatGainSummary,
!InputVerificationandResultsSummary,
!ClimaticDataSummary,
!EquipmentSummary,
!EnvelopeSummary,
!LightingSummary,
!HVACSizingSummary,
!SystemSummary,
!ComponentSizingSummary,
!OutdoorAirSummary,
!ObjectCountSummary;

Output:Variable,Block1:Zone1,Zone Mean Air Temperature,hourly;
Output:Variable,Block1:Zone1,Zone Mean Radiant Temperature,hourly;
Output:Variable,Block1:Zone1,Zone Operative Temperature,hourly;
Output:Variable,Block1:Zone1,Zone Air Relative Humidity,hourly;
Output:Variable,Block1:Zone1,Zone Mean Air Temperature,daily;
Output:Variable,Block1:Zone1,Zone Mean Radiant Temperature,daily;
Output:Variable,Block1:Zone1,Zone Operative Temperature,daily;
Output:Variable,Block1:Zone1,Zone Air Relative Humidity,daily;
Output:Variable,Block1:Zone1,Zone Mean Air Temperature,monthly;
Output:Variable,Block1:Zone1,Zone Mean Radiant Temperature,monthly;
Output:Variable,Block1:Zone1,Zone Operative Temperature,monthly;
Output:Variable,Block1:Zone1,Zone Air Relative Humidity,monthly;
Output:Variable,Block1:Zone1,Zone Mean Air Temperature,runperiod;
Output:Variable,Block1:Zone1,Zone Mean Radiant Temperature,runperiod;
Output:Variable,Block1:Zone1,Zone Operative Temperature,runperiod;
Output:Variable,Block1:Zone1,Zone Air Relative Humidity,runperiod;

Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,daily;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,monthly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,runperiod;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,daily;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,monthly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,runperiod;

Output:Variable,*,Zone Ideal Loads Zone Total Heating Rate,hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Rate,daily;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Rate,monthly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Rate,runperiod;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Rate,hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Rate,daily;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Rate,monthly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Rate,runperiod;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,daily;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,monthly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,runperiod;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,daily;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,monthly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,runperiod;

Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Rate,hourly;
Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Rate,daily;
Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Rate,monthly;
Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Rate,runperiod;
Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Rate,hourly;
Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Rate,daily;
Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Rate,monthly;
Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Rate,runperiod;
Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Energy,hourly;
Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Energy,daily;
Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Energy,monthly;
Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Energy,runperiod;
Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Energy,hourly;
Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Energy,daily;
Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Energy,monthly;
Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Energy,runperiod;

Output:Variable, Block1:Zone1, Zone People Total Heating Rate, hourly;
Output:Variable, Block1:Zone1, Zone People Total Heating Rate, daily;
Output:Variable, Block1:Zone1, Zone People Total Heating Rate, monthly;
Output:Variable, Block1:Zone1, Zone People Total Heating Rate, runperiod;
Output:Variable, Block1:Zone1, Zone People Total Heating Energy, hourly;
Output:Variable, Block1:Zone1, Zone People Total Heating Energy, daily;
Output:Variable, Block1:Zone1, Zone People Total Heating Energy, monthly;
Output:Variable, Block1:Zone1, Zone People Total Heating Energy, runperiod;

Output:Variable, Block1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Block1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Block1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Block1:Zone1, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;

Output:Variable, Block1:Zone1, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, Block1:Zone1, Zone Other Equipment Total Heating Energy, daily;
Output:Variable, Block1:Zone1, Zone Other Equipment Total Heating Energy, monthly;
Output:Variable, Block1:Zone1, Zone Other Equipment Total Heating Energy, runperiod;

Output:Variable,*,Zone People Occupant Count,hourly;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,hourly;
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,hourly;
Output:Variable,*,Site Rain Status,hourly;
Output:Variable,*,Zone Lights Electric Power,hourly;
Output:Variable,*,Zone Lights Electric Energy,hourly;

Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;

Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;

Output:Variable,*,Schedule Value,hourly;
Output:Variable,*,AFN Surface Venting Window or Door Opening Factor,hourly;
Output:Variable,*,Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate,hourly;
Output:Variable,*,Window Shading Fraction,hourly;

EnergyManagementSystem:ProgramCallingManager,
    Warm Up Completed,  !- Name
    AfterNewEnvironmentWarmUpIsComplete,  !- EnergyPlus Model Calling Point
    outputTime;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    get time,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    oTime;        !- Program Name 1

EnergyManagementSystem:GlobalVariable,
    exTime;     !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    epTime;     !- Erl Variable 1 Name

EnergyManagementSystem:OutputVariable,
    warmUpComplete,  !- Name
    exTime,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                       !- Units

EnergyManagementSystem:OutputVariable,
    epTimeStep,  !- Name
    epTime,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                       !- Units


EnergyManagementSystem:Program,
    outputTime,        !- Name
    SET exTime = CurrentEnvironment;  !- Program Line 1


EnergyManagementSystem:Program,
    oTime,        !- Name
    SET epTime = CurrentTime;

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                 !- EMS Runtime Language Debug Output Level

ExternalInterface,
	FunctionalMockupUnitImport;                !- Name of External Interface


ExternalInterface:FunctionalMockupUnitImport,
	agentFMU.fmu,                              !- FMU Filename
	15,                                        !- FMU Timeout in milli-seconds
	0;                                         !- FMU LoggingOn Value


ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	Block1:Zone1,                              !- EnergyPlus Key Value,
	Zone Air Relative Humidity,                !- EnergyPlus Variable Name,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Instance Name,
	Block1:Zone1ZoneAirRelativeHumidity;       !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	Block1:Zone1,                              !- EnergyPlus Key Value,
	Zone Mean Radiant Temperature,             !- EnergyPlus Variable Name,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Instance Name,
	Block1:Zone1ZoneMeanRadiantTemperature;    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	Block1:Zone1,                              !- EnergyPlus Key Value,
	Zone Mean Air Temperature,                 !- EnergyPlus Variable Name,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Instance Name,
	Block1:Zone1ZoneMeanAirTemperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	Block1:Zone1,                              !- EnergyPlus Key Value,
	Daylighting Reference Point 1 Illuminance, !- EnergyPlus Variable Name,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Instance Name,
	Block1:Zone1DaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	Block1:Zone1NumberOfOccupants,             !- EnergyPlus Key Value,
	Any Number,                                !- Schedule Type Limits Names,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Model Name,
	Block1:Zone1NumberOfOccupants,             !- FMU Model Variable Name,
	0.0;                                       !- Initial Value

!ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    !Block1:Zone1Heating,                     !- EnergyPlus Key Value,
    !Any Number,                              !- Schedule Type Limits Names,
    !agentFMU.fmu,                            !- FMU Filename,
    !FMI,                                     !- FMU Model Name,
    !Block1:Zone1Heating,                     !- FMU Model Variable Name,
    !0.0;

ExternalInterface:FunctionalMockupUnitImport:To:Actuator,
  Block1:Zone1_Wall_5_0_0_0_0_0_Win_Shading_Fraction, !- EnergyPlus Variable Name
  Block1:Zone1_Wall_5_0_0_0_0_0_Win, !- Actuated Component Unique Name
  Window Shading Fraction, !- Actuated Component Type
  Control Fraction, !- Actuated Component Control Type
  agentFMU.fmu, !- FMU Filename
  FMI, !- FMU Model Name
  Block1:Zone1BlindFraction, !- FMU Model Variable Name
  1.0; !- Initial Value!

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	Block1:Zone1LightState,                    !- EnergyPlus Key Value,
	Any Number,                                !- Schedule Type Limits Names,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Model Name,
	Block1:Zone1LightState,                    !- FMU Model Variable Name,
	0.0;                                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	Block1:Zone1WindowState,                  !- EnergyPlus Key Value,
	Any Number,                                !- Schedule Type Limits Names,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Model Name,
	Block1:Zone1WindowState,                  !- FMU Model Variable Name,
	0.0;                                       !- Initial Value


ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	Block1:Zone1AverageGains,                  !- EnergyPlus Key Value,
	Any Number,                                !- Schedule Type Limits Names,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Model Name,
	Block1:Zone1AverageGains,                  !- FMU Model Variable Name,
	0.0;                                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	Environment,                               !- EnergyPlus Key Value,
	Site Exterior Horizontal Sky Illuminance,  !- EnergyPlus Variable Name,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Instance Name,
	EnvironmentSiteExteriorHorizontalSkyIlluminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	Environment,                               !- EnergyPlus Key Value,
	Site Rain Status,                          !- EnergyPlus Variable Name,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Instance Name,
	EnvironmentSiteRainStatus;                 !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	Environment,                               !- EnergyPlus Key Value,
	Site Outdoor Air Drybulb Temperature,      !- EnergyPlus Variable Name,
	agentFMU.fmu,                              !- FMU Filename,
	FMI,                                       !- FMU Instance Name,
	EnvironmentSiteOutdoorAirDrybulbTemperature;!- FMU Variable Name
